# WinCC Tag Dökümü — CC_BALTALIM

**Toplam:** 3472 tag | **Proje:** CC_BALTALIM_26_05_29_22_02_21R

## İçindekiler

- [AKIMLAR](#akimlar) — 257 tag
- [ANALOG](#analog) — 709 tag
- [DB_KOKU](#db-koku) — 5 tag
- [DEBI_RAPOR](#debi-rapor) — 268 tag
- [DRYER](#dryer) — 116 tag
- [ENERJI](#enerji) — 1512 tag
- [ERM](#erm) — 8 tag
- [GENEL_LOG](#genel-log) — 6 tag
- [HALIC](#halic) — 2 tag
- [KAZAN](#kazan) — 54 tag
- [ProcessValueArchive](#processvaluearchive) — 56 tag
- [RAPOR](#rapor) — 396 tag
- [SiproTec](#siprotec) — 55 tag
- [UMG](#umg) — 28 tag

## AKIMLAR

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 12022 | B110crtCS01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12028 | B110crtCS02PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12034 | B110crtCS03PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12040 | B110crtCS04PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12046 | B110crtCS05PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12052 | B110crtCS06PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12058 | B110crtCS07PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12064 | B110crtCS08PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12070 | B110crtCS09PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12076 | B110crtCT01MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12082 | B110crtCT02MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12088 | B110crtCT03MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12094 | B110crtCT04MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12100 | B110crtCT05MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12106 | B110crtCT06MK01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12112 | B110cszCS01MK01.Q_ORTALAMA_AKIM | 0 | 0.2 | 2026-04-07 |
| 12118 | B110cszPD03PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12124 | B110cszPD03PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12130 | B110cszPD03PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12136 | B110cszPD03PM04.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12142 | B110cszPD03PM05.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12148 | B110cszPD03PM06.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12154 | B110cszSD01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12160 | B110cszSD02PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12166 | B110cszSD03PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12172 | B110cszSD04PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12178 | B110cszSD05PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12184 | B110cszSD06PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2499 | B110cygCD01MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12190 | B110cygCD02MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12196 | B110cygCD03MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12202 | B110cygCT01MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2505 | B110cygCT01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2511 | B110cygCT01PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2517 | B110cygCT01PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2523 | B110cygCT01PM04.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2529 | B110cygCT01PM05.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2535 | B110cygCT01PM06.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12208 | B110cygCT01PM07.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12214 | B110cygCT01PM08.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12220 | B110cygCT01PM09.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12226 | B110cygCT01PM10.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12232 | B110cygCT01PM11.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12238 | B110cygCT01PM12.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12244 | B110cygCT02MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12250 | B110cygCT02PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12256 | B110cygCT02PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12262 | B110cygCT02PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12268 | B110cygCT02PM04.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12274 | B110cygCT02PM05.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12280 | B110cygCT02PM06.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12286 | B110cygCT02PM07.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12292 | B110cygCT02PM08.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12298 | B110cygCT02PM09.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12304 | B110cygCT03MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12310 | B110cygCT04MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12316 | B110cygCT05MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12322 | B110cygCT06MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12328 | B110cygCT07MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12334 | B110cygCT08MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12340 | B110cygCT09MC01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2541 | B110cygPD01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2547 | B110cygPD01PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2553 | B110cygPD01PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2559 | B110cygPD01PM04.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2565 | B110cygPD01PM05.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2571 | B110cygPD01PM06.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12346 | B110cygPD01PM07.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12352 | B110cygPD01PM08.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12358 | B110cygPD01PM09.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12364 | B110cygPD01PM10.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12370 | B110cygPD01PM11.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12376 | B110cygPD01PM12.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2577 | B110cygYD01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2583 | B110cygYD01PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2589 | B110cygYD01PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2595 | B110cygYD01PM04.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2601 | B110cygYD01PM05.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2607 | B110cygYD01PM06.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12382 | B110cygYD01PM07.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12388 | B110cygYD01PM08.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12394 | B110cygYD01PM09.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12400 | B110cygYD01PM10.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12406 | B110cygYD01PM11.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12412 | B110cygYD01PM12.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1557 | B110gtuTP01PM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1558 | B110gtuTP01PM02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1559 | B110gtuTP01PM03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1560 | B110gtuTP01PM04.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1561 | B110gtuTP01PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1562 | B110gtuTP01PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1563 | B110gtuTP01PM07.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1564 | B110gtuTP01PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1565 | B110gtuTP01PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1566 | B110gtuTP02PM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1567 | B110gtuTP02PM02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1568 | B110gtuTP02PM03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1569 | B110gtuTP02PM04.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1570 | B110gtuTP02PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1571 | B110gtuTP02PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1572 | B110gtuTP02PM07.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1573 | B110gtuTP02PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1574 | B110gtuTP02PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2437 | B110kkgHT01FN01.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2438 | B110kkgHT01FN02.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2454 | B110kkgHT01PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2455 | B110kkgHT01PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2456 | B110kkgHT01PM07.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2457 | B110kkgHT01PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2458 | B110kkgHT01PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2459 | B110kkgHT01PM10.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2439 | B110kkgHT02FN01.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2440 | B110kkgHT02FN02.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2613 | B110kkgHT02PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2619 | B110kkgHT02PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2625 | B110kkgHT02PM07.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2631 | B110kkgHT02PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2637 | B110kkgHT02PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2643 | B110kkgHT02PM10.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2441 | B110kkgHT03FN01.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2442 | B110kkgHT03FN02.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2649 | B110kkgHT03PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2655 | B110kkgHT03PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2661 | B110kkgHT03PM07.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2667 | B110kkgHT03PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2673 | B110kkgHT03PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2679 | B110kkgHT03PM10.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2443 | B110kkgHT04FN01.Q_ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2444 | B110kkgHT04FN02.Q_ACT_AKIM | 0 | 0.2 | 2026-04-07 |
| 12438 | B110kkgHT04PM05.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12444 | B110kkgHT04PM06.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12450 | B110kkgHT04PM07.Q_ORTALAMA_AKIM | 0 | 0.2 | 2026-04-07 |
| 12456 | B110kkgHT04PM08.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12462 | B110kkgHT04PM09.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12468 | B110kkgHT04PM10.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2685 | B110kytBL01KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2691 | B110kytBL02KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2697 | B110kytBL03KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2703 | B110kytBL04KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2709 | B110kytBL05KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2715 | B110kytBL06KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2721 | B110kytBL07KM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2727 | B110kytDR01PM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2733 | B110kytDR01PM02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2739 | B110proCT01PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2745 | B110proCT01PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2751 | B110proCT01PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2757 | B110proCT02PM01.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2763 | B110proCT02PM02.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2769 | B110proCT02PM03.ACT_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2775 | B110proHH01BL01.blower_vfd_akim | Int16 | 0.2 | 2026-04-07 |
| 2781 | B110proHH01BL02.Blower_VFD_Akim | Int16 | 0.2 | 2026-04-07 |
| 2787 | B110proHH01BL03.Blower_VFD_Akim | Int16 | 0.2 | 2026-04-07 |
| 2793 | B110proHH01MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2799 | B110proHH01MK02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2805 | B110proHH01MK03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2811 | B110proHH02MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2817 | B110proHH02MK02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2823 | B110proHH02MK03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2829 | B110proHH03MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2835 | B110proHH03MK02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2841 | B110proHH03MK03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2847 | B110proHH04MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2853 | B110proHH04MK02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2859 | B110proHH04MK03.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12418 | B110sntGS01MK01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12424 | B110sntGS01PM01.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 12430 | B110sntGS01PM02.Q_ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2445 | kkgHT01MK01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2446 | kkgHT01PM01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2447 | kkgHT01PM02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2448 | kkgHT01PM03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2449 | kkgHT01PM04.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2450 | kkgHT01PM11.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2451 | kkgHT01PM12.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2452 | kkgHT01PM13.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2453 | kkgHT01PM14.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2865 | kkgHT02MK01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2871 | kkgHT02PM01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2877 | kkgHT02PM02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2883 | kkgHT02PM03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2889 | kkgHT02PM04.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2895 | kkgHT02PM11.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2901 | kkgHT02PM12.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2907 | kkgHT02PM13.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2913 | kkgHT02PM14.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2919 | kkgHT03PM01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2925 | kkgHT03PM02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2931 | kkgHT03PM03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2937 | kkgHT03PM04.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2943 | kkgHT03PM11.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2949 | kkgHT03PM12.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2955 | kkgHT03PM13.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2961 | kkgHT03PM14.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 21363 | kkgHT04PM01_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21376 | kkgHT04PM02_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21389 | kkgHT04PM03_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21402 | kkgHT04PM04_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21415 | kkgHT04PM11_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21428 | kkgHT04PM12_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21441 | kkgHT04PM13_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 21454 | kkgHT04PM14_ORTALAMA_AKIM | DateTime | 0.2 | 2026-04-07 |
| 2460 | kytBL01FN01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2461 | kytBL01FN02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2462 | kytIN01DP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2463 | kytIN01DP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2464 | kytIN01FN01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2465 | kytIN01FN02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2466 | kytKT01FN01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2467 | kytKT01FN02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2468 | kytKT01KA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2469 | kytKT01KA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2470 | kytKT01KA03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2471 | kytKT01KA04.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2472 | kytPI01DP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2473 | kytPI01DP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2474 | kytPI01FN01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2475 | kytPI01FN02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2476 | kytYT01BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2482 | kytYT01YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2483 | kytYT01YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2477 | kytYT02BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2484 | kytYT02YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2485 | kytYT02YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2478 | kytYT03BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2486 | kytYT03YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2487 | kytYT03YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2479 | kytYT04BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2488 | kytYT04YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2489 | kytYT04YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2480 | kytYT05BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2490 | kytYT05YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2491 | kytYT05YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2481 | kytYT06BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2492 | kytYT06YP01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2493 | kytYT06YP02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2967 | sncKB01BE01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2973 | sncKB01BE02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2979 | sncKB01PM01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2985 | sncKB01PM02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 2991 | sncKB02PM01.ORTALAMA_AKIM | 0 | 0.2 | 2026-04-07 |
| 2997 | sncKB02PM02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3003 | SUSUZLASTIRMA_POLI1.Dosage_current | 18 | 0.2 | 2026-04-07 |
| 3009 | SUSUZLASTIRMA_POLI1.Mixer_1_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3015 | SUSUZLASTIRMA_POLI1.Mixer_2_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3021 | SUSUZLASTIRMA_POLI2.Dosage_current | 18 | 0.2 | 2026-04-07 |
| 3027 | SUSUZLASTIRMA_POLI2.Mixer_1_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3033 | SUSUZLASTIRMA_POLI2.Mixer_2_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3039 | SUSUZLASTIRMA_POLI3.Dosage_current | 18 | 0.2 | 2026-04-07 |
| 3045 | SUSUZLASTIRMA_POLI3.Mixer_1_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3051 | SUSUZLASTIRMA_POLI3.Mixer_2_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3057 | YOGUNLASTIRMA_POLI1.Dosage_current | 18 | 0.2 | 2026-04-07 |
| 3063 | YOGUNLASTIRMA_POLI1.Mixer_1_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3069 | YOGUNLASTIRMA_POLI1.Mixer_2_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3075 | YOGUNLASTIRMA_POLI2.Dosage_current | 18 | 0.2 | 2026-04-07 |
| 3081 | YOGUNLASTIRMA_POLI2.Mixer_1_CurrentI_max | 18 | 0.2 | 2026-04-07 |
| 3087 | YOGUNLASTIRMA_POLI2.Mixer_2_CurrentI_max | 18 | 0.2 | 2026-04-07 |

## ANALOG

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 14783 | B110crtCC01CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14777 | B110crtCC01HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14780 | B110crtCC01O01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14784 | B110crtCC02CH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14778 | B110crtCC02HS02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14781 | B110crtCC02O02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14785 | B110crtCC03CH03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14779 | B110crtCC03HS03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 14782 | B110crtCC03O03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2117 | B110crtCS01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2118 | B110crtCS02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2119 | B110crtCS03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2120 | B110crtCS04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2121 | B110crtCS05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2122 | B110crtCS06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2058 | B110crtCT01AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2135 | B110crtCT01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2141 | B110crtCT01BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2397 | B110crtCT01CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2391 | B110crtCT01CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1968 | B110crtCT01DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2123 | B110crtCT01DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2409 | B110crtCT01HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2403 | B110crtCT01OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2094 | B110crtCT01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11758 | B110crtCT01SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11764 | B110crtCT01SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2147 | B110crtCT01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2100 | B110crtCT01SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2059 | B110crtCT02AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2136 | B110crtCT02BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2142 | B110crtCT02BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2398 | B110crtCT02CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2392 | B110crtCT02CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1969 | B110crtCT02DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2124 | B110crtCT02DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2410 | B110crtCT02HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2404 | B110crtCT02OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2095 | B110crtCT02PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11770 | B110crtCT02SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11776 | B110crtCT02SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2148 | B110crtCT02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2101 | B110crtCT02SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2060 | B110crtCT03AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2137 | B110crtCT03BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2143 | B110crtCT03BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2399 | B110crtCT03CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2393 | B110crtCT03CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1970 | B110crtCT03DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2125 | B110crtCT03DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2411 | B110crtCT03HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2405 | B110crtCT03OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2096 | B110crtCT03PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11782 | B110crtCT03SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11788 | B110crtCT03SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2149 | B110crtCT03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2102 | B110crtCT03SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2061 | B110crtCT04AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2138 | B110crtCT04BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2144 | B110crtCT04BA02.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 2400 | B110crtCT04CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2394 | B110crtCT04CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1971 | B110crtCT04DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2126 | B110crtCT04DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2412 | B110crtCT04HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2406 | B110crtCT04OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2097 | B110crtCT04PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11794 | B110crtCT04SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11800 | B110crtCT04SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2150 | B110crtCT04SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2103 | B110crtCT04SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2062 | B110crtCT05AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2139 | B110crtCT05BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2145 | B110crtCT05BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2401 | B110crtCT05CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2395 | B110crtCT05CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1972 | B110crtCT05DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2127 | B110crtCT05DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2413 | B110crtCT05HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2407 | B110crtCT05OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2098 | B110crtCT05PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11806 | B110crtCT05SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11812 | B110crtCT05SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2151 | B110crtCT05SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2104 | B110crtCT05SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2063 | B110crtCT06AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2140 | B110crtCT06BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2146 | B110crtCT06BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2402 | B110crtCT06CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2396 | B110crtCT06CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1973 | B110crtCT06DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2128 | B110crtCT06DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2414 | B110crtCT06HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2408 | B110crtCT06OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2099 | B110crtCT06PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11818 | B110crtCT06SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11824 | B110crtCT06SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2152 | B110crtCT06SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2105 | B110crtCT06SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2129 | B110crtES01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2111 | B110crtES01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11830 | B110crtES01SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11836 | B110crtES01SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11842 | B110crtES01SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11848 | B110crtES01SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2130 | B110crtES02BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2112 | B110crtES02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11854 | B110crtES02SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11860 | B110crtES02SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11866 | B110crtES02SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2131 | B110crtES03BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2113 | B110crtES03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11872 | B110crtES03SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11878 | B110crtES03SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11884 | B110crtES03SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11890 | B110crtES03SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2132 | B110crtES04BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2114 | B110crtES04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11896 | B110crtES04SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11902 | B110crtES04SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11908 | B110crtES04SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11914 | B110crtES04SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2133 | B110crtES05BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2115 | B110crtES05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11920 | B110crtES05SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11926 | B110crtES05SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11932 | B110crtES05SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11938 | B110crtES05SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2134 | B110crtES06BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2116 | B110crtES06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11944 | B110crtES06SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11950 | B110crtES06SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11956 | B110crtES06SC03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11962 | B110crtES06SC04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2110 | B110cszCS01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1962 | B110cszKZ01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1963 | B110cszKZ02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1964 | B110cszKZ03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1986 | B110cszPD03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1987 | B110cszPD03DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1988 | B110cszPD03DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1989 | B110cszPD03DB04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1990 | B110cszPD03DB05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1991 | B110cszPD03DB06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2378 | B110cszSD01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1717 | B110cszSD01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1711 | B110cszSD01DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2088 | B110cszSD01YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2306 | B110cszSD02BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1981 | B110cszSD02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1975 | B110cszSD02DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2089 | B110cszSD02YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2307 | B110cszSD03BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1982 | B110cszSD03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1976 | B110cszSD03DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2090 | B110cszSD03YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2308 | B110cszSD04BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1983 | B110cszSD04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1977 | B110cszSD04DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2091 | B110cszSD04YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2309 | B110cszSD05BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1984 | B110cszSD05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1978 | B110cszSD05DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2092 | B110cszSD05YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2310 | B110cszSD06BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1985 | B110cszSD06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1979 | B110cszSD06DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2093 | B110cszSD06YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2107 | B110cygCD01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2108 | B110cygCD02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2109 | B110cygCD03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11968 | B110cygCT01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11974 | B110cygCT01BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11980 | B110cygCT01BA03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11986 | B110cygCT01BA04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11992 | B110cygCT01BA05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 11998 | B110cygCT01BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 12004 | B110cygCT01BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 12010 | B110cygCT01BA08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 12016 | B110cygCT01BA09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1992 | B110cygCT01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1993 | B110cygCT02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1994 | B110cygCT03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1995 | B110cygCT04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1996 | B110cygCT05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1997 | B110cygCT06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2034 | B110cygPD01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2035 | B110cygPD01DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2036 | B110cygPD01DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2037 | B110cygPD01DB04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2038 | B110cygPD01DB05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2039 | B110cygPD01DB06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2040 | B110cygPD02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2041 | B110cygPD02DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2042 | B110cygPD02DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2043 | B110cygPD02DB04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2044 | B110cygPD02DB05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2045 | B110cygPD02DB06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2046 | B110cygYD01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2311 | B110cygYD01BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2312 | B110cygYD01BA03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2313 | B110cygYD01BA04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2314 | B110cygYD01BA05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2315 | B110cygYD01BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2316 | B110cygYD01BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2317 | B110cygYD01BA08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2318 | B110cygYD01BA09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2319 | B110cygYD01BA10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2320 | B110cygYD01BA11.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2321 | B110cygYD01BA12.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2322 | B110cygYD01BA13.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2022 | B110cygYD01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2010 | B110cygYD01DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1998 | B110cygYD01DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2064 | B110cygYD01YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2065 | B110cygYD01YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2047 | B110cygYD02BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2023 | B110cygYD02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2011 | B110cygYD02DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1999 | B110cygYD02DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2066 | B110cygYD02YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2067 | B110cygYD02YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2048 | B110cygYD03BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2379 | B110cygYD03BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2380 | B110cygYD03BA03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2381 | B110cygYD03BA04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2382 | B110cygYD03BA05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2383 | B110cygYD03BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2384 | B110cygYD03BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2385 | B110cygYD03BA08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2386 | B110cygYD03BA09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2387 | B110cygYD03BA10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2388 | B110cygYD03BA11.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2389 | B110cygYD03BA12.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2390 | B110cygYD03BA13.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2024 | B110cygYD03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2012 | B110cygYD03DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2000 | B110cygYD03DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2068 | B110cygYD03YG01.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 2069 | B110cygYD03YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2049 | B110cygYD04BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2025 | B110cygYD04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2013 | B110cygYD04DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2001 | B110cygYD04DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2070 | B110cygYD04YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2071 | B110cygYD04YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2050 | B110cygYD05BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2026 | B110cygYD05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2014 | B110cygYD05DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2002 | B110cygYD05DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2072 | B110cygYD05YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2073 | B110cygYD05YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2051 | B110cygYD06BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2027 | B110cygYD06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2015 | B110cygYD06DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2003 | B110cygYD06DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2074 | B110cygYD06YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2075 | B110cygYD06YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2052 | B110cygYD07BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2028 | B110cygYD07DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2016 | B110cygYD07DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2004 | B110cygYD07DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2076 | B110cygYD07YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2077 | B110cygYD07YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2053 | B110cygYD08BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2029 | B110cygYD08DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2017 | B110cygYD08DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2005 | B110cygYD08DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2078 | B110cygYD08YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2079 | B110cygYD08YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2054 | B110cygYD09BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2030 | B110cygYD09DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2018 | B110cygYD09DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2006 | B110cygYD09DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2080 | B110cygYD09YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2081 | B110cygYD09YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2055 | B110cygYD10BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2031 | B110cygYD10DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2019 | B110cygYD10DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2007 | B110cygYD10DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2082 | B110cygYD10YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2083 | B110cygYD10YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2056 | B110cygYD11BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2032 | B110cygYD11DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2020 | B110cygYD11DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2008 | B110cygYD11DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2084 | B110cygYD11YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2085 | B110cygYD11YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2057 | B110cygYD12BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2033 | B110cygYD12DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2021 | B110cygYD12DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2009 | B110cygYD12DB03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2086 | B110cygYD12YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2087 | B110cygYD12YG02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1967 | B110gdyAG01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1965 | B110gdyDS01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1966 | B110gdyDS02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9143 | B110gdyGD01BA01.SCL_vAL | Int16 | 0.2 | 2026-04-07 |
| 9149 | B110gdyGD01SC01.SCL_vAL | Int16 | 0.2 | 2026-04-07 |
| 9155 | B110gdyGD02BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9161 | B110gdyGD02SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2106 | B110gdyKK02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1958 | B110gdyTU01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1959 | B110gdyTU02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1960 | B110gdyTU03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1961 | B110gdyTU04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1586 | B110gtuKI01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1587 | B110gtuKI02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1588 | B110gtuKI03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1589 | B110gtuKI04SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1590 | B110gtuKI05SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1591 | B110gtuKI06SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1592 | B110gtuKI07SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1593 | B110gtuKI08SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1594 | B110gtuKI09SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1583 | B110gtuTP01CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 424 | B110gtuTP01CH01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1597 | B110gtuTP01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1577 | B110gtuTP01HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 425 | B110gtuTP01HS01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1580 | B110gtuTP01OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 426 | B110gtuTP01OK01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1595 | B110gtuTP01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1584 | B110gtuTP02CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 427 | B110gtuTP02CH01_SENSOR_DEGERI | 0 | 0.2 | 2026-04-07 |
| 1598 | B110gtuTP02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1578 | B110gtuTP02HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 428 | B110gtuTP02HS01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1581 | B110gtuTP02OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 429 | B110gtuTP02OK01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1596 | B110gtuTP02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1585 | B110gtuTP03CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1599 | B110gtuTP03CH01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1579 | B110gtuTP03HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1601 | B110gtuTP03HS01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1582 | B110gtuTP03OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1600 | B110gtuTP03OK01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 1575 | B110gtuTT01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1576 | B110gtuTT02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9167 | B110kjnDS01BA01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21790 | B110kjnDS01BA02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9173 | B110kjnDS01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9179 | B110kjnDS01DB02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9185 | B110kjnDS01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 9191 | B110kjnDS01PH02.SCL_vAL | Int16 | 0.2 | 2026-04-07 |
| 27335 | B110kjnDS01SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 27336 | B110kjnDS01SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2201 | B110kkgHT01BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2202 | B110kkgHT01BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2206 | B110kkgHT01DB08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2207 | B110kkgHT01DB09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2208 | B110kkgHT01DB10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21467 | B110kkgHT01FN01.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 21480 | B110kkgHT01FN02.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 2189 | B110kkgHT01HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2190 | B110kkgHT01HS02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21729 | B110kkgHT01MV07.CW | 18 | 0.2 | 2026-04-07 |
| 21730 | B110kkgHT01MV08.CW | 18 | 0.2 | 2026-04-07 |
| 2194 | B110kkgHT01NE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2191 | B110kkgHT01NH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2192 | B110kkgHT01NH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2213 | B110kkgHT01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2214 | B110kkgHT01PH02.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 2215 | B110kkgHT01PH03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2216 | B110kkgHT01RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2193 | B110kkgHT01SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2217 | B110kkgHT01SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2195 | B110kkgHT01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2196 | B110kkgHT01SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2197 | B110kkgHT01SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2198 | B110kkgHT01SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2199 | B110kkgHT01SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2200 | B110kkgHT01SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21715 | B110kkgHT01SV02.CW | 18 | 0.2 | 2026-04-07 |
| 21716 | B110kkgHT01SV03.CW | 0 | 0.2 | 2026-04-07 |
| 21717 | B110kkgHT01SV04.CW | 18 | 0.2 | 2026-04-07 |
| 2230 | B110kkgHT02BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2231 | B110kkgHT02BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2235 | B110kkgHT02DB08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2236 | B110kkgHT02DB09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2237 | B110kkgHT02DB10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21532 | B110kkgHT02FN01.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 21545 | B110kkgHT02FN02.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 2218 | B110kkgHT02HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2219 | B110kkgHT02HS02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21733 | B110kkgHT02MV07.CW | 18 | 0.2 | 2026-04-07 |
| 21734 | B110kkgHT02MV08.CW | 18 | 0.2 | 2026-04-07 |
| 2223 | B110kkgHT02NE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2220 | B110kkgHT02NH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2221 | B110kkgHT02NH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2242 | B110kkgHT02PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2243 | B110kkgHT02PH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2244 | B110kkgHT02PH03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2245 | B110kkgHT02RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2222 | B110kkgHT02SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2246 | B110kkgHT02SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2224 | B110kkgHT02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2225 | B110kkgHT02SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2226 | B110kkgHT02SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2227 | B110kkgHT02SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2228 | B110kkgHT02SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2229 | B110kkgHT02SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21721 | B110kkgHT02SV02.CW | 18 | 0.2 | 2026-04-07 |
| 21722 | B110kkgHT02SV03.CW | 18 | 0.2 | 2026-04-07 |
| 21723 | B110kkgHT02SV04.CW | 18 | 0.2 | 2026-04-07 |
| 2259 | B110kkgHT03BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2260 | B110kkgHT03BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2264 | B110kkgHT03DB08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2265 | B110kkgHT03DB09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2266 | B110kkgHT03DB10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21597 | B110kkgHT03FN01.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 21610 | B110kkgHT03FN02.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 2247 | B110kkgHT03HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2248 | B110kkgHT03HS02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21731 | B110kkgHT03MV07.CW | 18 | 0.2 | 2026-04-07 |
| 21732 | B110kkgHT03MV08.CW | 0 | 0.2 | 2026-04-07 |
| 2252 | B110kkgHT03NE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2249 | B110kkgHT03NH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2250 | B110kkgHT03NH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2271 | B110kkgHT03PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2272 | B110kkgHT03PH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2273 | B110kkgHT03PH03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2274 | B110kkgHT03RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2251 | B110kkgHT03SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2275 | B110kkgHT03SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2253 | B110kkgHT03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2254 | B110kkgHT03SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2255 | B110kkgHT03SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2256 | B110kkgHT03SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2257 | B110kkgHT03SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2258 | B110kkgHT03SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21718 | B110kkgHT03SV02.CW | 18 | 0.2 | 2026-04-07 |
| 21719 | B110kkgHT03SV03.CW | 18 | 0.2 | 2026-04-07 |
| 21720 | B110kkgHT03SV04.CW | 18 | 0.2 | 2026-04-07 |
| 2288 | B110kkgHT04BA06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2289 | B110kkgHT04BA07.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2293 | B110kkgHT04DB08.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2294 | B110kkgHT04DB09.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2295 | B110kkgHT04DB10.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21662 | B110kkgHT04FN01.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 21675 | B110kkgHT04FN02.Q_ACT_FREKANS | Int16 | 0.2 | 2026-04-07 |
| 2276 | B110kkgHT04HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2277 | B110kkgHT04HS02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21727 | B110kkgHT04MV07.CW | 18 | 0.2 | 2026-04-07 |
| 21728 | B110kkgHT04MV08.CW | 18 | 0.2 | 2026-04-07 |
| 2281 | B110kkgHT04NE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2278 | B110kkgHT04NH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2279 | B110kkgHT04NH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2300 | B110kkgHT04PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2301 | B110kkgHT04PH02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2302 | B110kkgHT04PH03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2303 | B110kkgHT04RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2280 | B110kkgHT04SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2304 | B110kkgHT04SC02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2282 | B110kkgHT04SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2283 | B110kkgHT04SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2284 | B110kkgHT04SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2285 | B110kkgHT04SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2286 | B110kkgHT04SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2287 | B110kkgHT04SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21724 | B110kkgHT04SV02.CW | 18 | 0.2 | 2026-04-07 |
| 21725 | B110kkgHT04SV03.CW | 18 | 0.2 | 2026-04-07 |
| 21726 | B110kkgHT04SV04.CW | 18 | 0.2 | 2026-04-07 |
| 203 | B110kytDR01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3541 | B110kytDS01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3537 | B110kytDS01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3535 | B110kytDS02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3538 | B110kytDS02SE01.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 3539 | B110kytDS03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3540 | B110kytDS04SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 430 | B110kytIN01CH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 431 | B110kytIN01HS01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 394 | B110kytIN01IL01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 395 | B110kytIN01OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 432 | B110kytIN01OK02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 396 | B110kytIN01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 400 | B110kytIN01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 401 | B110kytIN01SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 402 | B110kytIN01SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 403 | B110kytIN01SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 404 | B110kytIN01SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 405 | B110kytIN01SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 406 | B110kytIN02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 407 | B110kytIN02SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 408 | B110kytIN02SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 409 | B110kytIN02SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 410 | B110kytIN02SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 411 | B110kytIN02SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 398 | B110kytPI01AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 433 | B110kytPI01CH01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 399 | B110kytPI01CO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 434 | B110kytPI01HS01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 397 | B110kytPI01KO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 435 | B110kytPI01OK01_SENSOR_DEGERI | Int16 | 0.2 | 2026-04-07 |
| 412 | B110kytPI01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 413 | B110kytPI01SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 414 | B110kytPI01SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 415 | B110kytPI01SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 416 | B110kytPI01SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 417 | B110kytPI01SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 418 | B110kytPI02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 419 | B110kytPI02SE02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 420 | B110kytPI02SE03.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 421 | B110kytPI02SE04.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 422 | B110kytPI02SE05.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 423 | B110kytPI02SE06.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 197 | B110kytYT01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 198 | B110kytYT02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 199 | B110kytYT03SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 200 | B110kytYT04SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 201 | B110kytYT05SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 202 | B110kytYT06SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 216 | B110proBY01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1611 | B110proCG01AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1612 | B110proCG02AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 208 | B110proCT01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 217 | B110proCT01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 209 | B110proCT02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 218 | B110proCT02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 210 | B110proDA01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3543 | B110proDA01TF01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 211 | B110proDA02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 212 | B110proDA03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 213 | B110proDA04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 204 | B110proHH01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 228 | B110proHH01ML01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 223 | B110proHH01OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 227 | B110proHH01OK02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 230 | B110proHH01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 229 | B110proHH01RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 205 | B110proHH02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 232 | B110proHH02ML01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 224 | B110proHH02OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 231 | B110proHH02OK02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 234 | B110proHH02PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 233 | B110proHH02RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 206 | B110proHH03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 236 | B110proHH03ML01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 225 | B110proHH03OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 235 | B110proHH03OK02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 238 | B110proHH03PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 237 | B110proHH03RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 207 | B110proHH04DB01.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 240 | B110proHH04ML01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 226 | B110proHH04OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 239 | B110proHH04OK02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 242 | B110proHH04PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 241 | B110proHH04RD01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 221 | B110proSC01AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 214 | B110proSC01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 222 | B110proSC02AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 215 | B110proSC02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 268 | B110sncCY01AK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 285 | B110sncCY01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 271 | B110sncCY01IL02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3534 | B110sncCY01KO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3552 | B110sncCY01KO02.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3551 | B110sncCY01NH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 272 | B110sncCY01NT01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 270 | B110sncCY01OK01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 269 | B110sncCY01PH01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3553 | B110sncCY01SC01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3550 | B110sncCY01TF01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 267 | B110sncCY01TO01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 219 | B110sncKB01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 220 | B110sncKB02SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 243 | B110sncSC01CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 286 | B110sncSC01DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 273 | B110sncSC01YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 244 | B110sncSC02CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 287 | B110sncSC02DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 274 | B110sncSC02YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 245 | B110sncSC03CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 288 | B110sncSC03DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 275 | B110sncSC03YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 246 | B110sncSC04CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 289 | B110sncSC04DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 276 | B110sncSC04YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 247 | B110sncSC05CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 290 | B110sncSC05DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 277 | B110sncSC05YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 248 | B110sncSC06CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 291 | B110sncSC06DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 278 | B110sncSC06YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 249 | B110sncSC07CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 292 | B110sncSC07DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 279 | B110sncSC07YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 250 | B110sncSC08CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 293 | B110sncSC08DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 280 | B110sncSC08YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 251 | B110sncSC09CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 294 | B110sncSC09DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 281 | B110sncSC09YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 252 | B110sncSC10CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 295 | B110sncSC10DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 282 | B110sncSC10YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 253 | B110sncSC11CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 296 | B110sncSC11DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 283 | B110sncSC11YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 254 | B110sncSC12CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 297 | B110sncSC12DB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 284 | B110sncSC12YG01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 255 | B110sncSC13CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 256 | B110sncSC14CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 257 | B110sncSC15CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 258 | B110sncSC16CB01.SCL_VAL | 0 | 0.2 | 2026-04-07 |
| 259 | B110sncSC17CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 260 | B110sncSC18CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 261 | B110sncSC19CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 262 | B110sncSC20CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 263 | B110sncSC21CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 264 | B110sncSC22CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 265 | B110sncSC23CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 266 | B110sncSC24CB01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 2415 | B110sntSD01SE01.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 1934 | COKTURME1_AKTUEL_TOPLAM | UInt16 | 0.2 | 2026-04-07 |
| 1935 | COKTURME1_TOTALIZER | UInt16 | 0.2 | 2026-04-07 |
| 1936 | COKTURME2_AKTUEL_TOPLAM | UInt16 | 0.2 | 2026-04-07 |
| 1937 | COKTURME2_TOTALIZER | UInt16 | 0.2 | 2026-04-07 |
| 16553 | DEKANTOR1.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15851 | DEKANTOR1.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16085 | DEKANTOR1.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16098 | DEKANTOR1.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16670 | DEKANTOR10.Aktuel_tork | 0 | 0.2 | 2026-04-07 |
| 15968 | DEKANTOR10.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16319 | DEKANTOR10.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16332 | DEKANTOR10.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16683 | DEKANTOR11.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15981 | DEKANTOR11.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16345 | DEKANTOR11.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16358 | DEKANTOR11.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16696 | DEKANTOR12.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15994 | DEKANTOR12.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16371 | DEKANTOR12.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16384 | DEKANTOR12.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16709 | DEKANTOR13.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 16007 | DEKANTOR13.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16397 | DEKANTOR13.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16410 | DEKANTOR13.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16722 | DEKANTOR14.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 16020 | DEKANTOR14.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16423 | DEKANTOR14.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16436 | DEKANTOR14.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16735 | DEKANTOR15.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 16033 | DEKANTOR15.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16449 | DEKANTOR15.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16462 | DEKANTOR15.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16748 | DEKANTOR16.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 16046 | DEKANTOR16.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16475 | DEKANTOR16.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16488 | DEKANTOR16.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16761 | DEKANTOR17.Aktuel_tork | 0 | 0.2 | 2026-04-07 |
| 16059 | DEKANTOR17.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16501 | DEKANTOR17.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16514 | DEKANTOR17.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16774 | DEKANTOR18.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 16072 | DEKANTOR18.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16527 | DEKANTOR18.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16540 | DEKANTOR18.Ana_yatak_sicakligi_2_urun_giris_tarafi | 0 | 0.2 | 2026-04-07 |
| 16566 | DEKANTOR2.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15864 | DEKANTOR2.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16111 | DEKANTOR2.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16124 | DEKANTOR2.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16579 | DEKANTOR3.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15877 | DEKANTOR3.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16137 | DEKANTOR3.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16150 | DEKANTOR3.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16592 | DEKANTOR4.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15890 | DEKANTOR4.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16163 | DEKANTOR4.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16176 | DEKANTOR4.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16605 | DEKANTOR5.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15903 | DEKANTOR5.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16189 | DEKANTOR5.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16202 | DEKANTOR5.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16618 | DEKANTOR6.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15916 | DEKANTOR6.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16215 | DEKANTOR6.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16228 | DEKANTOR6.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16631 | DEKANTOR7.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15929 | DEKANTOR7.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16241 | DEKANTOR7.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16254 | DEKANTOR7.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16644 | DEKANTOR8.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15942 | DEKANTOR8.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16267 | DEKANTOR8.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16280 | DEKANTOR8.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16657 | DEKANTOR9.Aktuel_tork | Int16 | 0.2 | 2026-04-07 |
| 15955 | DEKANTOR9.Aktuel_vibrasyon | Int16 | 0.2 | 2026-04-07 |
| 16293 | DEKANTOR9.Ana_yatak_sicakligi_1_sanziman_tarafi | Int16 | 0.2 | 2026-04-07 |
| 16306 | DEKANTOR9.Ana_yatak_sicakligi_2_urun_giris_tarafi | Int16 | 0.2 | 2026-04-07 |
| 1610 | GENEL_TOPLAM_DEBI | UInt16 | 0.2 | 2026-04-07 |
| 12469 | KONDENS_FARK | Int16 | 0.2 | 2026-04-07 |
| 12431 | KONDENS_FARK1.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 12432 | KONDENS_FARK2.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21788 | KULE_1_SEVIYE.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 21789 | KULE_2_SEVIYE.SCL_VAL | Int16 | 0.2 | 2026-04-07 |
| 3558 | SUSUZLASTIRMA_POLI1_DEBI | 18 | 0.2 | 2026-04-07 |
| 3559 | SUSUZLASTIRMA_POLI1_SEVIYE | 18 | 0.2 | 2026-04-07 |
| 3560 | SUSUZLASTIRMA_POLI2_DEBI | 18 | 0.2 | 2026-04-07 |
| 3561 | SUSUZLASTIRMA_POLI2_SEVIYE | 18 | 0.2 | 2026-04-07 |
| 3562 | SUSUZLASTIRMA_POLI3_DEBI | 18 | 0.2 | 2026-04-07 |
| 3563 | SUSUZLASTIRMA_POLI3_SEVIYE | 18 | 0.2 | 2026-04-07 |
| 1608 | TOPLAM_DEBI1 | UInt16 | 0.2 | 2026-04-07 |
| 1609 | TOPLAM_DEBI2 | UInt16 | 0.2 | 2026-04-07 |
| 3554 | YOGUNLASTIRMA_POLI1_DEBI | 18 | 0.2 | 2026-04-07 |
| 3555 | YOGUNLASTIRMA_POLI1_SEVIYE | 18 | 0.2 | 2026-04-07 |
| 3556 | YOGUNLASTIRMA_POLI2_DEBI | 18 | 0.2 | 2026-04-07 |
| 3557 | YOGUNLASTIRMA_POLI2_SEVIYE | 18 | 0.2 | 2026-04-07 |

## DB_KOKU

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 12839 | M040_H_DB_CIKIS_H2S_AKT | Int16 | 0.2 | 2026-04-07 |
| 12852 | M040_H_DB_CIKIS_NH3_AKT | Int16 | 0.2 | 2026-04-07 |
| 12865 | M040_H_DB_GIRIS_H2S_AKT | Int16 | 0.2 | 2026-04-07 |
| 12878 | M040_H_DB_GIRIS_NH3_AKT | Int16 | 0.2 | 2026-04-07 |
| 12891 | M040_H_DB_TEMP_AKT | Int16 | 0.2 | 2026-04-07 |

## DEBI_RAPOR

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 21818 | crtCS01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 21832 | crtCS01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 21860 | crtCS02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 21874 | crtCS02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 21902 | crtCS03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 21916 | crtCS03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 21944 | crtCS04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 21958 | crtCS04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 21986 | crtCS05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22000 | crtCS05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22028 | crtCS06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22042 | crtCS06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22070 | crtCT01DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22084 | crtCT01DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22112 | crtCT01DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22126 | crtCT01DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22154 | crtCT02DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22168 | crtCT02DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22196 | crtCT02DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22210 | crtCT02DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22238 | crtCT03DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22252 | crtCT03DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22280 | crtCT03DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22294 | crtCT03DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22322 | crtCT04DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22336 | crtCT04DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22364 | crtCT04DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22378 | crtCT04DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22406 | crtCT05DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22420 | crtCT05DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22448 | crtCT05DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22462 | crtCT05DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22490 | crtCT06DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22504 | crtCT06DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22532 | crtCT06DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22546 | crtCT06DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22574 | crtES01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22588 | crtES01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22616 | crtES02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22630 | crtES02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22658 | crtES03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22672 | crtES03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22700 | crtES04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22714 | crtES04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22742 | crtES05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22756 | crtES05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22784 | crtES06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22798 | crtES06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22826 | cszKZ01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22840 | cszKZ01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22868 | cszKZ02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22882 | cszKZ02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22910 | cszKZ03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22924 | cszKZ03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22952 | cszPD03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 22966 | cszPD03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 22994 | cszPD03DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23008 | cszPD03DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23036 | cszPD03DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23050 | cszPD03DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23078 | cszPD03DB04.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23092 | cszPD03DB04.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23120 | cszPD03DB05.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23134 | cszPD03DB05.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23162 | cszPD03DB06.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23176 | cszPD03DB06.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23204 | cszSD01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23218 | cszSD01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23246 | cszSD01DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23260 | cszSD01DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23288 | cszSD02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23302 | cszSD02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23330 | cszSD02DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23344 | cszSD02DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23372 | cszSD03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23386 | cszSD03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23414 | cszSD03DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23428 | cszSD03DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23456 | cszSD04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23470 | cszSD04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23498 | cszSD04DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23512 | cszSD04DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23540 | cszSD05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23554 | cszSD05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23582 | cszSD05DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23596 | cszSD05DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23624 | cszSD06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23638 | cszSD06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23666 | cszSD06DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23680 | cszSD06DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23708 | cygCT01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23722 | cygCT01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23750 | cygCT02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23764 | cygCT02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23792 | cygCT03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23806 | cygCT03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23834 | cygCT04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23848 | cygCT04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23876 | cygCT05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23890 | cygCT05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23918 | cygCT06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23932 | cygCT06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 23960 | cygPD01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 23974 | cygPD01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24002 | cygPD01DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24016 | cygPD01DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24044 | cygPD01DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24058 | cygPD01DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24086 | cygPD01DB04.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24100 | cygPD01DB04.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24128 | cygPD01DB05.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24142 | cygPD01DB05.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24170 | cygPD01DB06.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24184 | cygPD01DB06.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24212 | cygPD02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24226 | cygPD02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24254 | cygPD02DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24268 | cygPD02DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24296 | cygPD02DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24310 | cygPD02DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24338 | cygPD02DB04.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24352 | cygPD02DB04.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24380 | cygPD02DB05.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24394 | cygPD02DB05.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24422 | cygPD02DB06.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24436 | cygPD02DB06.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24464 | cygYD01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24478 | cygYD01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24506 | cygYD01DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24520 | cygYD01DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24548 | cygYD01DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24562 | cygYD01DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24590 | cygYD02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24604 | cygYD02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24632 | cygYD02DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24646 | cygYD02DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24674 | cygYD02DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24688 | cygYD02DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24716 | cygYD03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24730 | cygYD03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24758 | cygYD03DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24772 | cygYD03DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24800 | cygYD03DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24814 | cygYD03DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24842 | cygYD04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24856 | cygYD04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24884 | cygYD04DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24898 | cygYD04DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24926 | cygYD04DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24940 | cygYD04DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 24968 | cygYD05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 24982 | cygYD05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25010 | cygYD05DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25024 | cygYD05DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25052 | cygYD05DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25066 | cygYD05DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25094 | cygYD06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25108 | cygYD06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25136 | cygYD06DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25150 | cygYD06DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25178 | cygYD06DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25192 | cygYD06DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25220 | cygYD07DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25234 | cygYD07DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25262 | cygYD07DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25276 | cygYD07DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25304 | cygYD07DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25318 | cygYD07DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25346 | cygYD08DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25360 | cygYD08DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25388 | cygYD08DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25402 | cygYD08DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25430 | cygYD08DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25444 | cygYD08DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25472 | cygYD09DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25486 | cygYD09DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25514 | cygYD09DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25528 | cygYD09DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25556 | cygYD09DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25570 | cygYD09DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25598 | cygYD10DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25612 | cygYD10DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25640 | cygYD10DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25654 | cygYD10DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25682 | cygYD10DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25696 | cygYD10DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25724 | cygYD11DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25738 | cygYD11DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25766 | cygYD11DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25780 | cygYD11DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25808 | cygYD11DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25822 | cygYD11DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25850 | cygYD12DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25864 | cygYD12DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25892 | cygYD12DB02.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25906 | cygYD12DB02.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25934 | cygYD12DB03.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25948 | cygYD12DB03.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 25976 | gdyAG01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 25990 | gdyAG01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26018 | gdyDS01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26032 | gdyDS01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26060 | gdyDS02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26074 | gdyDS02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26102 | gdyTU01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26116 | gdyTU01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26144 | gdyTU02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26158 | gdyTU02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26186 | gdyTU03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26200 | gdyTU03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26228 | gdyTU04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26242 | gdyTU04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26270 | gtuTP01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26284 | gtuTP01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26312 | gtuTP02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26326 | gtuTP02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27378 | HazneA.MV | Int16 | 0.2 | 2026-04-07 |
| 27392 | HazneB.MV | Int16 | 0.2 | 2026-04-07 |
| 26354 | kytDS01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26368 | kytDS01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26396 | kytDS02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26410 | kytDS02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27350 | M040binSA01DB01_GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27364 | M040binSA01DB01_SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26438 | proBY01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26452 | proBY01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26480 | proCT01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26494 | proCT01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26522 | proCT02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26536 | proCT02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26564 | proDA01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26578 | proDA01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26606 | proDA02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26620 | proDA02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26648 | proDA03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26662 | proDA03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26690 | proDA04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26704 | proDA04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26732 | proSC01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26746 | proSC01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26774 | proSC02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26788 | proSC02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26816 | sncCY01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26830 | sncCY01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26858 | sncSC01DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26872 | sncSC01DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26900 | sncSC02DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26914 | sncSC02DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26942 | sncSC03DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26956 | sncSC03DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 26984 | sncSC04DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 26998 | sncSC04DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27026 | sncSC05DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27040 | sncSC05DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27068 | sncSC06DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27082 | sncSC06DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27110 | sncSC07DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27124 | sncSC07DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27152 | sncSC08DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27166 | sncSC08DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27194 | sncSC09DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27208 | sncSC09DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27236 | sncSC10DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27250 | sncSC10DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27278 | sncSC11DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27292 | sncSC11DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |
| 27320 | sncSC12DB01.GUNLUK | UInt16 | 0.2 | 2026-04-07 |
| 27334 | sncSC12DB01.SAATLIK | UInt16 | 0.2 | 2026-04-07 |

## DRYER

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 9192 | CK1-GY-02-AS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9193 | CK1-GY-02-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9194 | CK1-GY-02-BA-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9195 | CK1-GY-02-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9196 | CK1-GY-02-DB-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9197 | CK1-GY-02-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9198 | CK1-GY-02-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9199 | CK1-GY-02-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9200 | CK1-GY-02-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9201 | CK1-GY-02-SC-04.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9202 | CK1-GY-03-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9203 | CK1-KR-01-KY-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9204 | CK1-KR-01-KY-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9205 | CK1-KR-01-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9206 | CK1-KR-01-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9207 | CK1-KR-01-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9208 | CK1-KR-01-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9209 | CK1-KR-01-SC-04.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9210 | CK1-KR-01-SC-05.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9211 | CK1-KR-01-SC-06.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9212 | CK1-KR-01-SC-07.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9213 | CK1-KR-01-SC-08.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9214 | CK1-KR-01-TT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9215 | CK1-KR-01-TT-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9216 | CK1-KR-03-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9217 | CK1-KR-04-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9218 | CK1-KR-04-BF-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9219 | CK1-KR-07-FC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9220 | CK1-UT-14-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9221 | CK2-GY-04-AS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9222 | CK2-GY-04-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9223 | CK2-GY-04-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9224 | CK2-GY-04-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9225 | CK2-GY-04-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9226 | CK2-GY-04-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9227 | CK2-GY-05-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9228 | CK2-GY-05-DB-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9229 | CK2-GY-06-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9230 | CK2-GY-06-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9231 | CK2-GY-06-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9232 | CK2-KR-02-KY-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9233 | CK2-KR-02-KY-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9234 | CK2-KR-02-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9235 | CK2-KR-02-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9236 | CK2-KR-02-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9237 | CK2-KR-02-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9238 | CK2-KR-02-SC-04.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9239 | CK2-KR-02-SC-05.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9240 | CK2-KR-02-SC-06.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9241 | CK2-KR-02-SC-07.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9242 | CK2-KR-02-SC-08.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9243 | CK2-KR-02-TT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9244 | CK2-KR-02-TT-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9245 | CK2-KR-09-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9246 | CK2-KR-10-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9247 | CK2-KR-10-BF-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9248 | CK2-KR-13-FC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9249 | CK2-UT-26-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9250 | CK3-GY-06-AS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9251 | CK3-GY-06-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9252 | CK3-GY-06-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9253 | CK3-GY-06-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9254 | CK3-GY-06-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9255 | CK3-GY-07-DB-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9256 | CK3-GY-08-DB-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9257 | CK3-GY-08-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9258 | CK3-GY-10-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9259 | CK3-GY-10-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9260 | CK3-GY-10-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9261 | CK3-KR-03-KY-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9262 | CK3-KR-03-KY-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9263 | CK3-KR-03-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9264 | CK3-KR-03-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9265 | CK3-KR-03-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9266 | CK3-KR-03-SC-03.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9267 | CK3-KR-03-SC-04.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9268 | CK3-KR-03-SC-05.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9269 | CK3-KR-03-SC-06.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9270 | CK3-KR-03-SC-07.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9271 | CK3-KR-03-SC-08.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9272 | CK3-KR-03-TT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9273 | CK3-KR-03-TT-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9274 | CK3-KR-15-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9275 | CK3-KR-16-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9276 | CK3-KR-16-BF-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9277 | CK3-KR-19-FC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9278 | CK3-UT-38-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9279 | CKR-BK-08-CO-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9280 | CKR-CD-02-SE-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9281 | CKR-CD-02-SE-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9282 | CKR-CT-01-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9283 | CKR-CT-02-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9284 | CKR-CT-03-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9285 | CKR-CT-04-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9286 | CKR-KS-21-SE-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9287 | CKR-KS-22-SE-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9288 | CKR-KS-23-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9289 | CKR-KS-47-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9290 | CKR-KS-47-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9293 | CKR-KS-48-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9294 | CKR-KS-48-SC-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9297 | CKR-NH-77-BA-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9298 | CKR-UT-47-OS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9304 | KKG-BK-02-PH-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9310 | KKG-BK-05-PH-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9316 | KKG-BK-08-PH-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9322 | KKG-BK-10-HS-01.OUTPUT_VALUE | 0 | 0.2 | 2026-04-07 |
| 9328 | KKG-BK-10-NH-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9334 | KKG-BK-10-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9340 | KKG-BK-14-LT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9346 | KKG-BK-15-LT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9352 | KKG-BK-16-BA-02.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9358 | KKG-BK-16-LT-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9364 | KKG-BK-18-HS-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9370 | KKG-BK-18-NH-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |
| 9376 | KKG-BK-18-SC-01.OUTPUT_VALUE | 18 | 0.2 | 2026-04-07 |

## ENERJI

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 466 | B110tr1DP01EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 467 | B110tr1DP01EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 468 | B110tr1DP01EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 18945 | B110tr1DP01EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 18958 | B110tr1DP01EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 18971 | B110tr1DP01EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 470 | B110tr1DP01EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 472 | B110tr1DP01EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 473 | B110tr1DP01EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 474 | B110tr1DP01EA01.GUC_FAKTORU_L3 | 0 | 0.2 | 2026-04-07 |
| 476 | B110tr1DP01EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 477 | B110tr1DP01EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 478 | B110tr1DP01EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 479 | B110tr1DP01EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 480 | B110tr1DP01EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 481 | B110tr1DP01EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 482 | B110tr1DP01EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 483 | B110tr1DP01EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 491 | B110tr1DP01EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 492 | B110tr1DP01EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 493 | B110tr1DP01EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 494 | B110tr1DP01EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 525 | B110tr1DP01EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 526 | B110tr1DP01EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 527 | B110tr1DP01EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 18984 | B110tr1DP01EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 18997 | B110tr1DP01EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19010 | B110tr1DP01EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 529 | B110tr1DP01EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 531 | B110tr1DP01EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 532 | B110tr1DP01EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 533 | B110tr1DP01EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 535 | B110tr1DP01EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 536 | B110tr1DP01EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 537 | B110tr1DP01EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 538 | B110tr1DP01EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 539 | B110tr1DP01EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 540 | B110tr1DP01EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 541 | B110tr1DP01EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 542 | B110tr1DP01EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 550 | B110tr1DP01EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 551 | B110tr1DP01EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 552 | B110tr1DP01EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 553 | B110tr1DP01EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 584 | B110tr1DP01EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 585 | B110tr1DP01EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 586 | B110tr1DP01EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19023 | B110tr1DP01EA03.Cos_Phi_L1_1 | 0 | 0.2 | 2026-04-07 |
| 19036 | B110tr1DP01EA03.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19049 | B110tr1DP01EA03.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 588 | B110tr1DP01EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 590 | B110tr1DP01EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 591 | B110tr1DP01EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 592 | B110tr1DP01EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 594 | B110tr1DP01EA03.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 595 | B110tr1DP01EA03.L1-N | Int16 | 0.2 | 2026-04-07 |
| 596 | B110tr1DP01EA03.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 597 | B110tr1DP01EA03.L2-N | Int16 | 0.2 | 2026-04-07 |
| 598 | B110tr1DP01EA03.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 599 | B110tr1DP01EA03.L3-N | Int16 | 0.2 | 2026-04-07 |
| 600 | B110tr1DP01EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 601 | B110tr1DP01EA03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 609 | B110tr1DP01EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 610 | B110tr1DP01EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 611 | B110tr1DP01EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 612 | B110tr1DP01EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 643 | B110tr1DP02EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 644 | B110tr1DP02EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 645 | B110tr1DP02EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19062 | B110tr1DP02EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19075 | B110tr1DP02EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19088 | B110tr1DP02EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 647 | B110tr1DP02EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 649 | B110tr1DP02EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 650 | B110tr1DP02EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 651 | B110tr1DP02EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 653 | B110tr1DP02EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 654 | B110tr1DP02EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 655 | B110tr1DP02EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 656 | B110tr1DP02EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 657 | B110tr1DP02EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 658 | B110tr1DP02EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 659 | B110tr1DP02EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 660 | B110tr1DP02EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 668 | B110tr1DP02EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 669 | B110tr1DP02EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 670 | B110tr1DP02EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 671 | B110tr1DP02EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 702 | B110tr1DP02EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 703 | B110tr1DP02EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 704 | B110tr1DP02EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19101 | B110tr1DP02EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19114 | B110tr1DP02EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19127 | B110tr1DP02EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 706 | B110tr1DP02EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 708 | B110tr1DP02EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 709 | B110tr1DP02EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 710 | B110tr1DP02EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 712 | B110tr1DP02EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 713 | B110tr1DP02EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 714 | B110tr1DP02EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 715 | B110tr1DP02EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 716 | B110tr1DP02EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 717 | B110tr1DP02EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 718 | B110tr1DP02EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 719 | B110tr1DP02EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 727 | B110tr1DP02EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 728 | B110tr1DP02EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 729 | B110tr1DP02EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 730 | B110tr1DP02EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 761 | B110tr1DP02EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 762 | B110tr1DP02EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 763 | B110tr1DP02EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19140 | B110tr1DP02EA03.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19153 | B110tr1DP02EA03.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19166 | B110tr1DP02EA03.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 765 | B110tr1DP02EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 767 | B110tr1DP02EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 768 | B110tr1DP02EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 769 | B110tr1DP02EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 771 | B110tr1DP02EA03.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 772 | B110tr1DP02EA03.L1-N | Int16 | 0.2 | 2026-04-07 |
| 773 | B110tr1DP02EA03.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 774 | B110tr1DP02EA03.L2-N | Int16 | 0.2 | 2026-04-07 |
| 775 | B110tr1DP02EA03.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 776 | B110tr1DP02EA03.L3-N | Int16 | 0.2 | 2026-04-07 |
| 777 | B110tr1DP02EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 778 | B110tr1DP02EA03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 786 | B110tr1DP02EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 787 | B110tr1DP02EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 788 | B110tr1DP02EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 789 | B110tr1DP02EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3096 | B110tr1DP03EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3097 | B110tr1DP03EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3098 | B110tr1DP03EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3099 | B110tr1DP03EA01.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3100 | B110tr1DP03EA01.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3101 | B110tr1DP03EA01.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19179 | B110tr1DP03EA01.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19192 | B110tr1DP03EA01.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19205 | B110tr1DP03EA01.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3108 | B110tr1DP03EA01.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3109 | B110tr1DP03EA01.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3110 | B110tr1DP03EA01.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3126 | B110tr1DP03EA01.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3127 | B110tr1DP03EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3128 | B110tr1DP03EA01.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3129 | B110tr1DP03EA01.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3130 | B110tr1DP03EA01.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3131 | B110tr1DP03EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3132 | B110tr1DP03EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3133 | B110tr1DP03EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3135 | B110tr1DP03EA01.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3136 | B110tr1DP03EA01.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3137 | B110tr1DP03EA01.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3138 | B110tr1DP03EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3139 | B110tr1DP03EA01.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3140 | B110tr1DP03EA01.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3141 | B110tr1DP03EA01.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3142 | B110tr1DP03EA01.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3143 | B110tr1DP03EA01.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3152 | B110tr1DP03EA01.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3153 | B110tr1DP03EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3154 | B110tr1DP03EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3155 | B110tr1DP03EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3156 | B110tr1DP03EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3157 | B110tr1DP03EA01.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3158 | B110tr1DP03EA01.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3159 | B110tr1DP03EA01.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3160 | B110tr1DP03EA01.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3161 | B110tr1DP03EA01.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3162 | B110tr1DP03EA01.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3163 | B110tr1DP03EA01.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3164 | B110tr1DP03EA01.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3165 | B110tr1DP03EA01.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3166 | B110tr1DP03EA01.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3167 | B110tr1DP03EA01.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3168 | B110tr1DP03EA01.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3169 | B110tr1DP03EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3170 | B110tr1DP03EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3171 | B110tr1DP03EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3172 | B110tr1DP03EA02.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3173 | B110tr1DP03EA02.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3174 | B110tr1DP03EA02.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19218 | B110tr1DP03EA02.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19231 | B110tr1DP03EA02.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19244 | B110tr1DP03EA02.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3181 | B110tr1DP03EA02.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3182 | B110tr1DP03EA02.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3183 | B110tr1DP03EA02.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3199 | B110tr1DP03EA02.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3200 | B110tr1DP03EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3201 | B110tr1DP03EA02.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3202 | B110tr1DP03EA02.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3203 | B110tr1DP03EA02.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3204 | B110tr1DP03EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3205 | B110tr1DP03EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3206 | B110tr1DP03EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3208 | B110tr1DP03EA02.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3209 | B110tr1DP03EA02.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3210 | B110tr1DP03EA02.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3211 | B110tr1DP03EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3212 | B110tr1DP03EA02.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3213 | B110tr1DP03EA02.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3214 | B110tr1DP03EA02.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3215 | B110tr1DP03EA02.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3216 | B110tr1DP03EA02.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3225 | B110tr1DP03EA02.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3226 | B110tr1DP03EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3227 | B110tr1DP03EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3228 | B110tr1DP03EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3229 | B110tr1DP03EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3230 | B110tr1DP03EA02.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3231 | B110tr1DP03EA02.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3232 | B110tr1DP03EA02.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3233 | B110tr1DP03EA02.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3234 | B110tr1DP03EA02.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3235 | B110tr1DP03EA02.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3236 | B110tr1DP03EA02.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3237 | B110tr1DP03EA02.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3238 | B110tr1DP03EA02.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3242 | B110tr1DP03EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3243 | B110tr1DP03EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3244 | B110tr1DP03EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3245 | B110tr1DP03EA03.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3246 | B110tr1DP03EA03.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3247 | B110tr1DP03EA03.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19257 | B110tr1DP03EA03.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19270 | B110tr1DP03EA03.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19283 | B110tr1DP03EA03.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3254 | B110tr1DP03EA03.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3255 | B110tr1DP03EA03.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3256 | B110tr1DP03EA03.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3272 | B110tr1DP03EA03.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3273 | B110tr1DP03EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3274 | B110tr1DP03EA03.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3275 | B110tr1DP03EA03.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3276 | B110tr1DP03EA03.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3277 | B110tr1DP03EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3278 | B110tr1DP03EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3279 | B110tr1DP03EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3281 | B110tr1DP03EA03.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3282 | B110tr1DP03EA03.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3283 | B110tr1DP03EA03.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3284 | B110tr1DP03EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3285 | B110tr1DP03EA03.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3286 | B110tr1DP03EA03.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3287 | B110tr1DP03EA03.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3288 | B110tr1DP03EA03.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3289 | B110tr1DP03EA03.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3298 | B110tr1DP03EA03.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3299 | B110tr1DP03EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3300 | B110tr1DP03EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3301 | B110tr1DP03EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3302 | B110tr1DP03EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3306 | B110tr1DP03EA03.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3307 | B110tr1DP03EA03.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3308 | B110tr1DP03EA03.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3309 | B110tr1DP03EA03.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3310 | B110tr1DP03EA03.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3311 | B110tr1DP03EA03.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3315 | B110tr1DP03EA04.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3316 | B110tr1DP03EA04.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3317 | B110tr1DP03EA04.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3318 | B110tr1DP03EA04.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3319 | B110tr1DP03EA04.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3320 | B110tr1DP03EA04.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19296 | B110tr1DP03EA04.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19309 | B110tr1DP03EA04.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19322 | B110tr1DP03EA04.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3327 | B110tr1DP03EA04.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3328 | B110tr1DP03EA04.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3329 | B110tr1DP03EA04.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3345 | B110tr1DP03EA04.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3346 | B110tr1DP03EA04.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3347 | B110tr1DP03EA04.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3348 | B110tr1DP03EA04.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3349 | B110tr1DP03EA04.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3350 | B110tr1DP03EA04.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3351 | B110tr1DP03EA04.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3352 | B110tr1DP03EA04.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3354 | B110tr1DP03EA04.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3355 | B110tr1DP03EA04.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3356 | B110tr1DP03EA04.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3357 | B110tr1DP03EA04.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3358 | B110tr1DP03EA04.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3359 | B110tr1DP03EA04.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3360 | B110tr1DP03EA04.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3361 | B110tr1DP03EA04.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3362 | B110tr1DP03EA04.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3371 | B110tr1DP03EA04.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3372 | B110tr1DP03EA04.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3373 | B110tr1DP03EA04.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3374 | B110tr1DP03EA04.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3375 | B110tr1DP03EA04.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3379 | B110tr1DP03EA04.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3380 | B110tr1DP03EA04.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3381 | B110tr1DP03EA04.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3382 | B110tr1DP03EA04.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3383 | B110tr1DP03EA04.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3384 | B110tr1DP03EA04.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3388 | B110tr1DP03EA05.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3389 | B110tr1DP03EA05.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3390 | B110tr1DP03EA05.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3391 | B110tr1DP03EA05.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3392 | B110tr1DP03EA05.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3393 | B110tr1DP03EA05.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19335 | B110tr1DP03EA05.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19348 | B110tr1DP03EA05.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19361 | B110tr1DP03EA05.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3418 | B110tr1DP03EA05.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3419 | B110tr1DP03EA05.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3420 | B110tr1DP03EA05.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3421 | B110tr1DP03EA05.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3422 | B110tr1DP03EA05.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3423 | B110tr1DP03EA05.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3424 | B110tr1DP03EA05.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3425 | B110tr1DP03EA05.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3427 | B110tr1DP03EA05.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3428 | B110tr1DP03EA05.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3429 | B110tr1DP03EA05.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3430 | B110tr1DP03EA05.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3431 | B110tr1DP03EA05.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3432 | B110tr1DP03EA05.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3433 | B110tr1DP03EA05.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3434 | B110tr1DP03EA05.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3435 | B110tr1DP03EA05.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3444 | B110tr1DP03EA05.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3445 | B110tr1DP03EA05.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3446 | B110tr1DP03EA05.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3447 | B110tr1DP03EA05.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3448 | B110tr1DP03EA05.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3452 | B110tr1DP03EA05.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3453 | B110tr1DP03EA05.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3454 | B110tr1DP03EA05.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3455 | B110tr1DP03EA05.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3456 | B110tr1DP03EA05.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3457 | B110tr1DP03EA05.VOLTAJ_L3_N | 0 | 0.2 | 2026-04-07 |
| 3458 | B110tr1DP03EA05.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3459 | B110tr1DP03EA05.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3460 | B110tr1DP03EA05.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3461 | B110tr1DP03EA06.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3462 | B110tr1DP03EA06.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3463 | B110tr1DP03EA06.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3464 | B110tr1DP03EA06.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3465 | B110tr1DP03EA06.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3466 | B110tr1DP03EA06.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19374 | B110tr1DP03EA06.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19387 | B110tr1DP03EA06.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19400 | B110tr1DP03EA06.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3491 | B110tr1DP03EA06.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3492 | B110tr1DP03EA06.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3493 | B110tr1DP03EA06.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3494 | B110tr1DP03EA06.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3495 | B110tr1DP03EA06.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3496 | B110tr1DP03EA06.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3497 | B110tr1DP03EA06.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3498 | B110tr1DP03EA06.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3500 | B110tr1DP03EA06.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3501 | B110tr1DP03EA06.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3502 | B110tr1DP03EA06.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3503 | B110tr1DP03EA06.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3504 | B110tr1DP03EA06.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3505 | B110tr1DP03EA06.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3506 | B110tr1DP03EA06.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3507 | B110tr1DP03EA06.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3508 | B110tr1DP03EA06.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3517 | B110tr1DP03EA06.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3518 | B110tr1DP03EA06.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3519 | B110tr1DP03EA06.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3520 | B110tr1DP03EA06.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3521 | B110tr1DP03EA06.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3525 | B110tr1DP03EA06.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3526 | B110tr1DP03EA06.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3527 | B110tr1DP03EA06.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3528 | B110tr1DP03EA06.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3529 | B110tr1DP03EA06.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3530 | B110tr1DP03EA06.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 820 | B110tr2DP03EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 821 | B110tr2DP03EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 822 | B110tr2DP03EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19413 | B110tr2DP03EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19426 | B110tr2DP03EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19439 | B110tr2DP03EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 824 | B110tr2DP03EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 826 | B110tr2DP03EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 827 | B110tr2DP03EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 828 | B110tr2DP03EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 830 | B110tr2DP03EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 831 | B110tr2DP03EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 832 | B110tr2DP03EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 833 | B110tr2DP03EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 834 | B110tr2DP03EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 835 | B110tr2DP03EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 836 | B110tr2DP03EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 837 | B110tr2DP03EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 845 | B110tr2DP03EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 846 | B110tr2DP03EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 847 | B110tr2DP03EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 848 | B110tr2DP03EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 879 | B110tr2DP03EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 880 | B110tr2DP03EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 881 | B110tr2DP03EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19452 | B110tr2DP03EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19465 | B110tr2DP03EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19478 | B110tr2DP03EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 883 | B110tr2DP03EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 885 | B110tr2DP03EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 886 | B110tr2DP03EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 887 | B110tr2DP03EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 889 | B110tr2DP03EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 890 | B110tr2DP03EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 891 | B110tr2DP03EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 892 | B110tr2DP03EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 893 | B110tr2DP03EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 894 | B110tr2DP03EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 895 | B110tr2DP03EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 896 | B110tr2DP03EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 904 | B110tr2DP03EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 905 | B110tr2DP03EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 906 | B110tr2DP03EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 907 | B110tr2DP03EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 938 | B110tr2DP03EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 939 | B110tr2DP03EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 940 | B110tr2DP03EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19491 | B110tr2DP03EA03.Cos_Phi_L1_1 | 0 | 0.2 | 2026-04-07 |
| 19504 | B110tr2DP03EA03.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19517 | B110tr2DP03EA03.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 942 | B110tr2DP03EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 944 | B110tr2DP03EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 945 | B110tr2DP03EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 946 | B110tr2DP03EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 948 | B110tr2DP03EA03.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 949 | B110tr2DP03EA03.L1-N | Int16 | 0.2 | 2026-04-07 |
| 950 | B110tr2DP03EA03.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 951 | B110tr2DP03EA03.L2-N | Int16 | 0.2 | 2026-04-07 |
| 952 | B110tr2DP03EA03.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 953 | B110tr2DP03EA03.L3-N | Int16 | 0.2 | 2026-04-07 |
| 954 | B110tr2DP03EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 955 | B110tr2DP03EA03.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 963 | B110tr2DP03EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 964 | B110tr2DP03EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 965 | B110tr2DP03EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 966 | B110tr2DP03EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3569 | B110tr2DP03EA04.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3575 | B110tr2DP03EA04.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3581 | B110tr2DP03EA04.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3587 | B110tr2DP03EA04.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3593 | B110tr2DP03EA04.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3599 | B110tr2DP03EA04.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19530 | B110tr2DP03EA04.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19543 | B110tr2DP03EA04.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19556 | B110tr2DP03EA04.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3623 | B110tr2DP03EA04.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3629 | B110tr2DP03EA04.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3635 | B110tr2DP03EA04.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3641 | B110tr2DP03EA04.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3647 | B110tr2DP03EA04.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3653 | B110tr2DP03EA04.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3659 | B110tr2DP03EA04.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3665 | B110tr2DP03EA04.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3671 | B110tr2DP03EA04.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3677 | B110tr2DP03EA04.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3683 | B110tr2DP03EA04.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3689 | B110tr2DP03EA04.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3695 | B110tr2DP03EA04.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3701 | B110tr2DP03EA04.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3707 | B110tr2DP03EA04.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3713 | B110tr2DP03EA04.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3719 | B110tr2DP03EA04.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 3725 | B110tr2DP03EA04.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3731 | B110tr2DP03EA04.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3737 | B110tr2DP03EA04.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3743 | B110tr2DP03EA04.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 3749 | B110tr2DP03EA04.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3755 | B110tr2DP03EA04.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 3761 | B110tr2DP03EA04.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 3767 | B110tr2DP03EA04.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3773 | B110tr2DP03EA04.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3779 | B110tr2DP03EA04.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3785 | B110tr2DP03EA04.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3791 | B110tr2DP03EA04.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 3797 | B110tr2DP03EA04.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3803 | B110tr2DP03EA04.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 3809 | B110tr2DP03EA04.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3815 | B110tr2DP03EA04.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 3821 | B110tr2DP03EA04.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3827 | B110tr2DP03EA04.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 3833 | B110tr2DP03EA04.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 3839 | B110tr2DP03EA04.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 3845 | B110tr2DP03EA05.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3851 | B110tr2DP03EA05.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3857 | B110tr2DP03EA05.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3863 | B110tr2DP03EA05.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3869 | B110tr2DP03EA05.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3875 | B110tr2DP03EA05.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19569 | B110tr2DP03EA05.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19582 | B110tr2DP03EA05.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19595 | B110tr2DP03EA05.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 3899 | B110tr2DP03EA05.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 3905 | B110tr2DP03EA05.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 3911 | B110tr2DP03EA05.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 3917 | B110tr2DP03EA05.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3923 | B110tr2DP03EA05.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 3929 | B110tr2DP03EA05.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 3935 | B110tr2DP03EA05.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 3941 | B110tr2DP03EA05.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 3947 | B110tr2DP03EA05.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 3953 | B110tr2DP03EA05.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 3959 | B110tr2DP03EA05.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 3965 | B110tr2DP03EA05.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3971 | B110tr2DP03EA05.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3977 | B110tr2DP03EA05.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 3983 | B110tr2DP03EA05.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 3989 | B110tr2DP03EA05.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 3995 | B110tr2DP03EA05.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 4001 | B110tr2DP03EA05.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4007 | B110tr2DP03EA05.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4013 | B110tr2DP03EA05.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4019 | B110tr2DP03EA05.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 4025 | B110tr2DP03EA05.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4031 | B110tr2DP03EA05.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 4037 | B110tr2DP03EA05.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 4043 | B110tr2DP03EA05.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4049 | B110tr2DP03EA05.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4055 | B110tr2DP03EA05.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4061 | B110tr2DP03EA05.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4067 | B110tr2DP03EA05.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 4073 | B110tr2DP03EA05.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4079 | B110tr2DP03EA05.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 4085 | B110tr2DP03EA05.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4091 | B110tr2DP03EA05.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 4097 | B110tr2DP03EA05.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4103 | B110tr2DP03EA05.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4109 | B110tr2DP03EA05.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4115 | B110tr2DP03EA05.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4121 | B110tr2DP03EA06.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4127 | B110tr2DP03EA06.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4133 | B110tr2DP03EA06.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4139 | B110tr2DP03EA06.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4145 | B110tr2DP03EA06.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4151 | B110tr2DP03EA06.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19608 | B110tr2DP03EA06.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19621 | B110tr2DP03EA06.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19634 | B110tr2DP03EA06.COS_L3 | 0 | 0.2 | 2026-04-07 |
| 4175 | B110tr2DP03EA06.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4181 | B110tr2DP03EA06.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4187 | B110tr2DP03EA06.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4193 | B110tr2DP03EA06.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4199 | B110tr2DP03EA06.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 4205 | B110tr2DP03EA06.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4211 | B110tr2DP03EA06.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4217 | B110tr2DP03EA06.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4223 | B110tr2DP03EA06.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 4229 | B110tr2DP03EA06.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 4235 | B110tr2DP03EA06.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 4241 | B110tr2DP03EA06.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4247 | B110tr2DP03EA06.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4253 | B110tr2DP03EA06.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4259 | B110tr2DP03EA06.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 4265 | B110tr2DP03EA06.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 4271 | B110tr2DP03EA06.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 4277 | B110tr2DP03EA06.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4283 | B110tr2DP03EA06.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4289 | B110tr2DP03EA06.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4295 | B110tr2DP03EA06.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 4301 | B110tr2DP03EA06.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4307 | B110tr2DP03EA06.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 4313 | B110tr2DP03EA06.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 4319 | B110tr2DP03EA06.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4325 | B110tr2DP03EA06.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4331 | B110tr2DP03EA06.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4337 | B110tr2DP03EA06.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4343 | B110tr2DP03EA06.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 4349 | B110tr2DP03EA06.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4355 | B110tr2DP03EA06.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 4361 | B110tr2DP03EA06.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4367 | B110tr2DP03EA06.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 4373 | B110tr2DP03EA06.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4379 | B110tr2DP03EA06.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4385 | B110tr2DP03EA06.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4391 | B110tr2DP03EA06.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4397 | B110tr2DP03EA07.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4403 | B110tr2DP03EA07.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4409 | B110tr2DP03EA07.AKIM_L3 | 0 | 0.2 | 2026-04-07 |
| 4415 | B110tr2DP03EA07.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4421 | B110tr2DP03EA07.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4427 | B110tr2DP03EA07.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19647 | B110tr2DP03EA07.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19660 | B110tr2DP03EA07.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19673 | B110tr2DP03EA07.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 4451 | B110tr2DP03EA07.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4457 | B110tr2DP03EA07.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4463 | B110tr2DP03EA07.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4469 | B110tr2DP03EA07.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4475 | B110tr2DP03EA07.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 4481 | B110tr2DP03EA07.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4487 | B110tr2DP03EA07.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4493 | B110tr2DP03EA07.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4499 | B110tr2DP03EA07.GUC_FAKTORU_L1 | 0 | 0.2 | 2026-04-07 |
| 4505 | B110tr2DP03EA07.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 4511 | B110tr2DP03EA07.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 4517 | B110tr2DP03EA07.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4523 | B110tr2DP03EA07.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4529 | B110tr2DP03EA07.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4535 | B110tr2DP03EA07.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 4541 | B110tr2DP03EA07.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 4547 | B110tr2DP03EA07.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 4553 | B110tr2DP03EA07.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4559 | B110tr2DP03EA07.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4565 | B110tr2DP03EA07.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4571 | B110tr2DP03EA07.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 4577 | B110tr2DP03EA07.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4583 | B110tr2DP03EA07.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 4589 | B110tr2DP03EA07.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 4595 | B110tr2DP03EA07.TOPLAM_REAKTIF_GUC | 0 | 0.2 | 2026-04-07 |
| 4601 | B110tr2DP03EA07.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4607 | B110tr2DP03EA07.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4613 | B110tr2DP03EA07.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4619 | B110tr2DP03EA07.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 4625 | B110tr2DP03EA07.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4631 | B110tr2DP03EA07.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 4637 | B110tr2DP03EA07.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4643 | B110tr2DP03EA07.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 4649 | B110tr2DP03EA07.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4655 | B110tr2DP03EA07.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4661 | B110tr2DP03EA07.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4667 | B110tr2DP03EA07.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4673 | B110tr3DP03EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4679 | B110tr3DP03EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4685 | B110tr3DP03EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4691 | B110tr3DP03EA01.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4697 | B110tr3DP03EA01.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4703 | B110tr3DP03EA01.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19686 | B110tr3DP03EA01.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19699 | B110tr3DP03EA01.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19712 | B110tr3DP03EA01.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 4727 | B110tr3DP03EA01.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4733 | B110tr3DP03EA01.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4739 | B110tr3DP03EA01.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4745 | B110tr3DP03EA01.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4751 | B110tr3DP03EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 4757 | B110tr3DP03EA01.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4763 | B110tr3DP03EA01.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4769 | B110tr3DP03EA01.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4775 | B110tr3DP03EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 4781 | B110tr3DP03EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 4787 | B110tr3DP03EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 4793 | B110tr3DP03EA01.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4799 | B110tr3DP03EA01.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4805 | B110tr3DP03EA01.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 4811 | B110tr3DP03EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 4817 | B110tr3DP03EA01.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 4823 | B110tr3DP03EA01.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 4829 | B110tr3DP03EA01.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4835 | B110tr3DP03EA01.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4841 | B110tr3DP03EA01.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 4847 | B110tr3DP03EA01.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 4853 | B110tr3DP03EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4859 | B110tr3DP03EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 4865 | B110tr3DP03EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 4871 | B110tr3DP03EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 4877 | B110tr3DP03EA01.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4883 | B110tr3DP03EA01.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4889 | B110tr3DP03EA01.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4895 | B110tr3DP03EA01.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 4901 | B110tr3DP03EA01.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4907 | B110tr3DP03EA01.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 4913 | B110tr3DP03EA01.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4919 | B110tr3DP03EA01.VOLTAJ_L3_L1 | 0 | 0.2 | 2026-04-07 |
| 4925 | B110tr3DP03EA01.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4931 | B110tr3DP03EA01.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 4937 | B110tr3DP03EA01.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 4943 | B110tr3DP03EA01.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 4949 | B110tr3DP03EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 4955 | B110tr3DP03EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 4961 | B110tr3DP03EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 4967 | B110tr3DP03EA02.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 4973 | B110tr3DP03EA02.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 4979 | B110tr3DP03EA02.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19725 | B110tr3DP03EA02.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19738 | B110tr3DP03EA02.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19751 | B110tr3DP03EA02.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 5003 | B110tr3DP03EA02.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5009 | B110tr3DP03EA02.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5015 | B110tr3DP03EA02.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5021 | B110tr3DP03EA02.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5027 | B110tr3DP03EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 5033 | B110tr3DP03EA02.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5039 | B110tr3DP03EA02.GORUNUR_GUC_L2 | 0 | 0.2 | 2026-04-07 |
| 5045 | B110tr3DP03EA02.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5051 | B110tr3DP03EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 5057 | B110tr3DP03EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 5063 | B110tr3DP03EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 5069 | B110tr3DP03EA02.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5075 | B110tr3DP03EA02.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5081 | B110tr3DP03EA02.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5087 | B110tr3DP03EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 5093 | B110tr3DP03EA02.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 5099 | B110tr3DP03EA02.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 5105 | B110tr3DP03EA02.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5111 | B110tr3DP03EA02.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5117 | B110tr3DP03EA02.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5123 | B110tr3DP03EA02.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 5129 | B110tr3DP03EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5135 | B110tr3DP03EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 5141 | B110tr3DP03EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 5147 | B110tr3DP03EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5153 | B110tr3DP03EA02.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5159 | B110tr3DP03EA02.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5165 | B110tr3DP03EA02.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5171 | B110tr3DP03EA02.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 5177 | B110tr3DP03EA02.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5183 | B110tr3DP03EA02.VOLTAJ_L2_L3 | 0 | 0.2 | 2026-04-07 |
| 5189 | B110tr3DP03EA02.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5195 | B110tr3DP03EA02.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 5201 | B110tr3DP03EA02.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5207 | B110tr3DP03EA02.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5213 | B110tr3DP03EA02.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5219 | B110tr3DP03EA02.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5225 | B110tr3DP03EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5231 | B110tr3DP03EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5237 | B110tr3DP03EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5243 | B110tr3DP03EA03.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5249 | B110tr3DP03EA03.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5255 | B110tr3DP03EA03.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19764 | B110tr3DP03EA03.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19777 | B110tr3DP03EA03.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19790 | B110tr3DP03EA03.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 5279 | B110tr3DP03EA03.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5285 | B110tr3DP03EA03.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5291 | B110tr3DP03EA03.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5297 | B110tr3DP03EA03.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5303 | B110tr3DP03EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 5309 | B110tr3DP03EA03.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5315 | B110tr3DP03EA03.GORUNUR_GUC_L2 | 0 | 0.2 | 2026-04-07 |
| 5321 | B110tr3DP03EA03.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5327 | B110tr3DP03EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 5333 | B110tr3DP03EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 5339 | B110tr3DP03EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 5345 | B110tr3DP03EA03.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5351 | B110tr3DP03EA03.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5357 | B110tr3DP03EA03.KAPASITIF_REAKTIF_ENERJI | 0 | 0.2 | 2026-04-07 |
| 5363 | B110tr3DP03EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 5369 | B110tr3DP03EA03.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 5375 | B110tr3DP03EA03.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 5381 | B110tr3DP03EA03.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5387 | B110tr3DP03EA03.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5393 | B110tr3DP03EA03.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5399 | B110tr3DP03EA03.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 5405 | B110tr3DP03EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5411 | B110tr3DP03EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 5417 | B110tr3DP03EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 5423 | B110tr3DP03EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5429 | B110tr3DP03EA03.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5435 | B110tr3DP03EA03.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5441 | B110tr3DP03EA03.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5447 | B110tr3DP03EA03.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 5453 | B110tr3DP03EA03.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5459 | B110tr3DP03EA03.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 5465 | B110tr3DP03EA03.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5471 | B110tr3DP03EA03.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 5477 | B110tr3DP03EA03.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5483 | B110tr3DP03EA03.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5489 | B110tr3DP03EA03.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5495 | B110tr3DP03EA03.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5501 | B110tr3DP03EA04.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5507 | B110tr3DP03EA04.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5513 | B110tr3DP03EA04.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5519 | B110tr3DP03EA04.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5525 | B110tr3DP03EA04.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5531 | B110tr3DP03EA04.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19803 | B110tr3DP03EA04.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 19816 | B110tr3DP03EA04.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 19829 | B110tr3DP03EA04.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 5555 | B110tr3DP03EA04.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5561 | B110tr3DP03EA04.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5567 | B110tr3DP03EA04.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5573 | B110tr3DP03EA04.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5579 | B110tr3DP03EA04.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 5585 | B110tr3DP03EA04.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5591 | B110tr3DP03EA04.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5597 | B110tr3DP03EA04.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5603 | B110tr3DP03EA04.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 5609 | B110tr3DP03EA04.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 5615 | B110tr3DP03EA04.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 5621 | B110tr3DP03EA04.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5627 | B110tr3DP03EA04.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5633 | B110tr3DP03EA04.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5639 | B110tr3DP03EA04.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 5645 | B110tr3DP03EA04.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 5651 | B110tr3DP03EA04.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 5657 | B110tr3DP03EA04.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5663 | B110tr3DP03EA04.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5669 | B110tr3DP03EA04.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 5675 | B110tr3DP03EA04.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 5681 | B110tr3DP03EA04.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5687 | B110tr3DP03EA04.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 5693 | B110tr3DP03EA04.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 5699 | B110tr3DP03EA04.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5705 | B110tr3DP03EA04.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5711 | B110tr3DP03EA04.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5717 | B110tr3DP03EA04.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5723 | B110tr3DP03EA04.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 5729 | B110tr3DP03EA04.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5735 | B110tr3DP03EA04.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 5741 | B110tr3DP03EA04.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5747 | B110tr3DP03EA04.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 5753 | B110tr3DP03EA04.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 5759 | B110tr3DP03EA04.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 5765 | B110tr3DP03EA04.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 5771 | B110tr3DP03EA04.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 997 | B110tr3DP04EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 998 | B110tr3DP04EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 999 | B110tr3DP04EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19842 | B110tr3DP04EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19855 | B110tr3DP04EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19868 | B110tr3DP04EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 1001 | B110tr3DP04EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 1003 | B110tr3DP04EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 1004 | B110tr3DP04EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 1005 | B110tr3DP04EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 1007 | B110tr3DP04EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 1008 | B110tr3DP04EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 1009 | B110tr3DP04EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 1010 | B110tr3DP04EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 1011 | B110tr3DP04EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 1012 | B110tr3DP04EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 1013 | B110tr3DP04EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 1014 | B110tr3DP04EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1022 | B110tr3DP04EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1023 | B110tr3DP04EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 1024 | B110tr3DP04EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 1025 | B110tr3DP04EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1056 | B110tr3DP04EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 1057 | B110tr3DP04EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 1058 | B110tr3DP04EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19881 | B110tr3DP04EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19894 | B110tr3DP04EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19907 | B110tr3DP04EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 1060 | B110tr3DP04EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 1062 | B110tr3DP04EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 1063 | B110tr3DP04EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 1064 | B110tr3DP04EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 1066 | B110tr3DP04EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 1067 | B110tr3DP04EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 1068 | B110tr3DP04EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 1069 | B110tr3DP04EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 1070 | B110tr3DP04EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 1071 | B110tr3DP04EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 1072 | B110tr3DP04EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 1073 | B110tr3DP04EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1081 | B110tr3DP04EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1082 | B110tr3DP04EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 1083 | B110tr3DP04EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 1084 | B110tr3DP04EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5777 | B110tr3DP04EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5783 | B110tr3DP04EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5789 | B110tr3DP04EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 19920 | B110tr3DP04EA03.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 19933 | B110tr3DP04EA03.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 19946 | B110tr3DP04EA03.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 5813 | B110tr3DP04EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 5819 | B110tr3DP04EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 5825 | B110tr3DP04EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 5831 | B110tr3DP04EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 5837 | B110tr3DP04EA03.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 5843 | B110tr3DP04EA03.L1-N | Int16 | 0.2 | 2026-04-07 |
| 5849 | B110tr3DP04EA03.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 5855 | B110tr3DP04EA03.L2-N | Int16 | 0.2 | 2026-04-07 |
| 5861 | B110tr3DP04EA03.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 5867 | B110tr3DP04EA03.L3-N | Int16 | 0.2 | 2026-04-07 |
| 5873 | B110tr3DP04EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 5879 | B110tr3DP04EA03.ORTALAMA_AKIM | 0 | 0.2 | 2026-04-07 |
| 5885 | B110tr3DP04EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 5891 | B110tr3DP04EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 5897 | B110tr3DP04EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 5903 | B110tr3DP04EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1115 | B110tr3KP04EA01.AKIM_L1 | 0 | 0.2 | 2026-04-07 |
| 1116 | B110tr3KP04EA01.AKIM_L2 | 0 | 0.2 | 2026-04-07 |
| 1117 | B110tr3KP04EA01.AKIM_L3 | 0 | 0.2 | 2026-04-07 |
| 19959 | B110tr3KP04EA01.Cos_Phi_L1_1 | 0 | 0.2 | 2026-04-07 |
| 19972 | B110tr3KP04EA01.Cos_Phi_L2_1 | 0 | 0.2 | 2026-04-07 |
| 19985 | B110tr3KP04EA01.Cos_Phi_L3_1 | 0 | 0.2 | 2026-04-07 |
| 1119 | B110tr3KP04EA01.FREKANS | 0 | 0.2 | 2026-04-07 |
| 1121 | B110tr3KP04EA01.GUC_FAKTORU_L1 | 0 | 0.2 | 2026-04-07 |
| 1122 | B110tr3KP04EA01.GUC_FAKTORU_L2 | 0 | 0.2 | 2026-04-07 |
| 1123 | B110tr3KP04EA01.GUC_FAKTORU_L3 | 0 | 0.2 | 2026-04-07 |
| 1125 | B110tr3KP04EA01.L1-L2 | 0 | 0.2 | 2026-04-07 |
| 1126 | B110tr3KP04EA01.L1-N | 0 | 0.2 | 2026-04-07 |
| 1127 | B110tr3KP04EA01.L2-L3 | 0 | 0.2 | 2026-04-07 |
| 1128 | B110tr3KP04EA01.L2-N | 0 | 0.2 | 2026-04-07 |
| 1129 | B110tr3KP04EA01.L3-L1 | 0 | 0.2 | 2026-04-07 |
| 1130 | B110tr3KP04EA01.L3-N | 0 | 0.2 | 2026-04-07 |
| 1131 | B110tr3KP04EA01.NOTR_AKIMI | 0 | 0.2 | 2026-04-07 |
| 1132 | B110tr3KP04EA01.ORTALAMA_AKIM | 0 | 0.2 | 2026-04-07 |
| 1140 | B110tr3KP04EA01.TOPLAM_AKTIF_GUC | 0 | 0.2 | 2026-04-07 |
| 1141 | B110tr3KP04EA01.TOPLAM_GORUNUR_GUC | 0 | 0.2 | 2026-04-07 |
| 1142 | B110tr3KP04EA01.TOPLAM_GUC_FAKTORU | 0 | 0.2 | 2026-04-07 |
| 1143 | B110tr3KP04EA01.TOPLAM_REAKTIF_GUC | 0 | 0.2 | 2026-04-07 |
| 5909 | B110tr4DP03EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5915 | B110tr4DP03EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5921 | B110tr4DP03EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5927 | B110tr4DP03EA01.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5933 | B110tr4DP03EA01.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 5939 | B110tr4DP03EA01.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 19998 | B110tr4DP03EA01.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20011 | B110tr4DP03EA01.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20024 | B110tr4DP03EA01.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 5963 | B110tr4DP03EA01.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 5969 | B110tr4DP03EA01.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 5975 | B110tr4DP03EA01.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 5981 | B110tr4DP03EA01.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 5987 | B110tr4DP03EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 5993 | B110tr4DP03EA01.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 5999 | B110tr4DP03EA01.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6005 | B110tr4DP03EA01.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6011 | B110tr4DP03EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 6017 | B110tr4DP03EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 6023 | B110tr4DP03EA01.GUC_FAKTORU_L3 | 0 | 0.2 | 2026-04-07 |
| 6029 | B110tr4DP03EA01.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6035 | B110tr4DP03EA01.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6041 | B110tr4DP03EA01.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6047 | B110tr4DP03EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 6053 | B110tr4DP03EA01.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 6059 | B110tr4DP03EA01.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 6065 | B110tr4DP03EA01.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6071 | B110tr4DP03EA01.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6077 | B110tr4DP03EA01.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6083 | B110tr4DP03EA01.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 6089 | B110tr4DP03EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6095 | B110tr4DP03EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 6101 | B110tr4DP03EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 6107 | B110tr4DP03EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6113 | B110tr4DP03EA01.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6119 | B110tr4DP03EA01.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6125 | B110tr4DP03EA01.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6131 | B110tr4DP03EA01.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 6137 | B110tr4DP03EA01.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6143 | B110tr4DP03EA01.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 6149 | B110tr4DP03EA01.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6155 | B110tr4DP03EA01.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 6161 | B110tr4DP03EA01.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6167 | B110tr4DP03EA01.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6173 | B110tr4DP03EA01.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6179 | B110tr4DP03EA01.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6185 | B110tr4DP03EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6191 | B110tr4DP03EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6197 | B110tr4DP03EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6203 | B110tr4DP03EA02.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6209 | B110tr4DP03EA02.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6215 | B110tr4DP03EA02.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20037 | B110tr4DP03EA02.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20050 | B110tr4DP03EA02.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20063 | B110tr4DP03EA02.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 6239 | B110tr4DP03EA02.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6245 | B110tr4DP03EA02.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6251 | B110tr4DP03EA02.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6257 | B110tr4DP03EA02.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6263 | B110tr4DP03EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 6269 | B110tr4DP03EA02.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6275 | B110tr4DP03EA02.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6281 | B110tr4DP03EA02.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6287 | B110tr4DP03EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 6293 | B110tr4DP03EA02.GUC_FAKTORU_L2 | 0 | 0.2 | 2026-04-07 |
| 6299 | B110tr4DP03EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 6305 | B110tr4DP03EA02.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6311 | B110tr4DP03EA02.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6317 | B110tr4DP03EA02.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6323 | B110tr4DP03EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 6329 | B110tr4DP03EA02.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 6335 | B110tr4DP03EA02.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 6341 | B110tr4DP03EA02.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6347 | B110tr4DP03EA02.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6353 | B110tr4DP03EA02.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6359 | B110tr4DP03EA02.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 6365 | B110tr4DP03EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6371 | B110tr4DP03EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 6377 | B110tr4DP03EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 6383 | B110tr4DP03EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6389 | B110tr4DP03EA02.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6395 | B110tr4DP03EA02.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6401 | B110tr4DP03EA02.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6407 | B110tr4DP03EA02.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 6413 | B110tr4DP03EA02.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6419 | B110tr4DP03EA02.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 6425 | B110tr4DP03EA02.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6431 | B110tr4DP03EA02.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 6437 | B110tr4DP03EA02.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6443 | B110tr4DP03EA03.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6449 | B110tr4DP03EA03.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6455 | B110tr4DP03EA03.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6461 | B110tr4DP03EA03.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6467 | B110tr4DP03EA03.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6473 | B110tr4DP03EA03.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20076 | B110tr4DP03EA03.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20089 | B110tr4DP03EA03.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20102 | B110tr4DP03EA03.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 6497 | B110tr4DP03EA03.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6503 | B110tr4DP03EA03.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6509 | B110tr4DP03EA03.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6515 | B110tr4DP03EA03.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6521 | B110tr4DP03EA03.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 6527 | B110tr4DP03EA03.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6533 | B110tr4DP03EA03.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6539 | B110tr4DP03EA03.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6545 | B110tr4DP03EA03.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 6551 | B110tr4DP03EA03.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 6557 | B110tr4DP03EA03.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 6563 | B110tr4DP03EA03.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6569 | B110tr4DP03EA03.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6575 | B110tr4DP03EA03.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6581 | B110tr4DP03EA03.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 6587 | B110tr4DP03EA03.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 6593 | B110tr4DP03EA03.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 6599 | B110tr4DP03EA03.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6605 | B110tr4DP03EA03.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6611 | B110tr4DP03EA03.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6617 | B110tr4DP03EA03.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 6623 | B110tr4DP03EA03.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6629 | B110tr4DP03EA03.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 6635 | B110tr4DP03EA03.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 6641 | B110tr4DP03EA03.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6647 | B110tr4DP03EA03.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 6653 | B110tr4DP03EA03.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6659 | B110tr4DP03EA03.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 6665 | B110tr4DP03EA03.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6671 | B110tr4DP03EA03.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 6677 | B110tr4DP03EA03.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6683 | B110tr4DP03EA04.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6689 | B110tr4DP03EA04.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6695 | B110tr4DP03EA04.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6701 | B110tr4DP03EA04.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6707 | B110tr4DP03EA04.AKTIF_GUC_L2 | 0 | 0.2 | 2026-04-07 |
| 6713 | B110tr4DP03EA04.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20115 | B110tr4DP03EA04.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20128 | B110tr4DP03EA04.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20141 | B110tr4DP03EA04.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 6737 | B110tr4DP03EA04.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6743 | B110tr4DP03EA04.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6749 | B110tr4DP03EA04.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6755 | B110tr4DP03EA04.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6761 | B110tr4DP03EA04.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 6767 | B110tr4DP03EA04.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6773 | B110tr4DP03EA04.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6779 | B110tr4DP03EA04.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6785 | B110tr4DP03EA04.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 6791 | B110tr4DP03EA04.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 6797 | B110tr4DP03EA04.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 6803 | B110tr4DP03EA04.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6809 | B110tr4DP03EA04.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6815 | B110tr4DP03EA04.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6821 | B110tr4DP03EA04.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 6827 | B110tr4DP03EA04.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 6833 | B110tr4DP03EA04.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 6839 | B110tr4DP03EA04.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6845 | B110tr4DP03EA04.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6851 | B110tr4DP03EA04.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 6857 | B110tr4DP03EA04.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 6863 | B110tr4DP03EA04.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6869 | B110tr4DP03EA04.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 6875 | B110tr4DP03EA04.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 6881 | B110tr4DP03EA04.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 6887 | B110tr4DP03EA04.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 6893 | B110tr4DP03EA04.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 6899 | B110tr4DP03EA04.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 6905 | B110tr4DP03EA04.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 6911 | B110tr4DP03EA04.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 6917 | B110tr4DP03EA04.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 6923 | B110tr4DP03EA05.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 6929 | B110tr4DP03EA05.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 6935 | B110tr4DP03EA05.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 6941 | B110tr4DP03EA05.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6947 | B110tr4DP03EA05.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 6953 | B110tr4DP03EA05.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20154 | B110tr4DP03EA05.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20167 | B110tr4DP03EA05.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20180 | B110tr4DP03EA05.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 6977 | B110tr4DP03EA05.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 6983 | B110tr4DP03EA05.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 6989 | B110tr4DP03EA05.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 6995 | B110tr4DP03EA05.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7001 | B110tr4DP03EA05.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7007 | B110tr4DP03EA05.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 7013 | B110tr4DP03EA05.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 7019 | B110tr4DP03EA05.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 7025 | B110tr4DP03EA05.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7031 | B110tr4DP03EA05.INDUKTIF_REAKTIF_ENERJI | 0 | 0.2 | 2026-04-07 |
| 7037 | B110tr4DP03EA05.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7043 | B110tr4DP03EA05.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 7049 | B110tr4DP03EA05.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 7055 | B110tr4DP03EA05.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 7061 | B110tr4DP03EA05.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7067 | B110tr4DP03EA05.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7073 | B110tr4DP03EA05.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7079 | B110tr4DP03EA05.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 7085 | B110tr4DP03EA05.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7091 | B110tr4DP03EA05.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 7097 | B110tr4DP03EA05.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 7103 | B110tr4DP03EA05.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7109 | B110tr4DP03EA05.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 7115 | B110tr4DP03EA05.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7121 | B110tr4DP03EA05.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 7127 | B110tr4DP03EA05.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7133 | B110tr4DP03EA05.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 7139 | B110tr4DP03EA05.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7145 | B110tr4DP03EA05.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7151 | B110tr4DP03EA05.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7157 | B110tr4DP03EA05.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7163 | B110tr4DP03EA06.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7169 | B110tr4DP03EA06.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7175 | B110tr4DP03EA06.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 7181 | B110tr4DP03EA06.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7187 | B110tr4DP03EA06.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7193 | B110tr4DP03EA06.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20193 | B110tr4DP03EA06.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20206 | B110tr4DP03EA06.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20219 | B110tr4DP03EA06.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 7217 | B110tr4DP03EA06.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7223 | B110tr4DP03EA06.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 7229 | B110tr4DP03EA06.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7235 | B110tr4DP03EA06.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7241 | B110tr4DP03EA06.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7247 | B110tr4DP03EA06.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 7253 | B110tr4DP03EA06.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 7259 | B110tr4DP03EA06.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 7265 | B110tr4DP03EA06.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7271 | B110tr4DP03EA06.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7277 | B110tr4DP03EA06.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7283 | B110tr4DP03EA06.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 7289 | B110tr4DP03EA06.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 7295 | B110tr4DP03EA06.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 7301 | B110tr4DP03EA06.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7307 | B110tr4DP03EA06.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7313 | B110tr4DP03EA06.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7319 | B110tr4DP03EA06.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 7325 | B110tr4DP03EA06.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7331 | B110tr4DP03EA06.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 7337 | B110tr4DP03EA06.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 7343 | B110tr4DP03EA06.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7349 | B110tr4DP03EA06.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 7355 | B110tr4DP03EA06.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7361 | B110tr4DP03EA06.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 7367 | B110tr4DP03EA06.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7373 | B110tr4DP03EA06.VOLTAJ_L3_L1 | 0 | 0.2 | 2026-04-07 |
| 7379 | B110tr4DP03EA06.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7385 | B110tr4DP03EA07.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7391 | B110tr4DP03EA07.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7397 | B110tr4DP03EA07.AKIM_L3 | 0 | 0.2 | 2026-04-07 |
| 7403 | B110tr4DP03EA07.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7409 | B110tr4DP03EA07.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7415 | B110tr4DP03EA07.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20232 | B110tr4DP03EA07.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20245 | B110tr4DP03EA07.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20258 | B110tr4DP03EA07.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 7439 | B110tr4DP03EA07.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7445 | B110tr4DP03EA07.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7451 | B110tr4DP03EA07.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 7457 | B110tr4DP03EA07.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7463 | B110tr4DP03EA07.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 7469 | B110tr4DP03EA07.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7475 | B110tr4DP03EA07.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7481 | B110tr4DP03EA07.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7487 | B110tr4DP03EA07.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 7493 | B110tr4DP03EA07.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 7499 | B110tr4DP03EA07.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 7505 | B110tr4DP03EA07.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7511 | B110tr4DP03EA07.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7517 | B110tr4DP03EA07.KAPASITIF_REAKTIF_ENERJI | 0 | 0.2 | 2026-04-07 |
| 7523 | B110tr4DP03EA07.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 7529 | B110tr4DP03EA07.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 7535 | B110tr4DP03EA07.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 7541 | B110tr4DP03EA07.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7547 | B110tr4DP03EA07.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7553 | B110tr4DP03EA07.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7559 | B110tr4DP03EA07.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 7565 | B110tr4DP03EA07.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7571 | B110tr4DP03EA07.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 7577 | B110tr4DP03EA07.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 7583 | B110tr4DP03EA07.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7589 | B110tr4DP03EA07.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7595 | B110tr4DP03EA07.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7601 | B110tr4DP03EA07.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7607 | B110tr4DP03EA07.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 7613 | B110tr4DP03EA07.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7619 | B110tr4DP03EA07.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 7625 | B110tr4DP03EA07.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7631 | B110tr4DP03EA07.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 7637 | B110tr4DP03EA07.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7643 | B110tr4DP03EA07.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7649 | B110tr4DP03EA07.VOLTAJ_YUKSEK_L2_N | 0 | 0.2 | 2026-04-07 |
| 7655 | B110tr4DP03EA07.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7661 | B110tr4DP03EA08.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7667 | B110tr4DP03EA08.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7673 | B110tr4DP03EA08.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 7679 | B110tr4DP03EA08.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7685 | B110tr4DP03EA08.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7691 | B110tr4DP03EA08.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20271 | B110tr4DP03EA08.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20284 | B110tr4DP03EA08.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20297 | B110tr4DP03EA08.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 7715 | B110tr4DP03EA08.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7721 | B110tr4DP03EA08.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7727 | B110tr4DP03EA08.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 7733 | B110tr4DP03EA08.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7739 | B110tr4DP03EA08.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 7745 | B110tr4DP03EA08.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7751 | B110tr4DP03EA08.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7757 | B110tr4DP03EA08.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7763 | B110tr4DP03EA08.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 7769 | B110tr4DP03EA08.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 7775 | B110tr4DP03EA08.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 7781 | B110tr4DP03EA08.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7787 | B110tr4DP03EA08.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7793 | B110tr4DP03EA08.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 7799 | B110tr4DP03EA08.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 7805 | B110tr4DP03EA08.ORTALAMA_VOLTAJ_L_L | 0 | 0.2 | 2026-04-07 |
| 7811 | B110tr4DP03EA08.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 7817 | B110tr4DP03EA08.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7823 | B110tr4DP03EA08.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7829 | B110tr4DP03EA08.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 7835 | B110tr4DP03EA08.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 7841 | B110tr4DP03EA08.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7847 | B110tr4DP03EA08.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 7853 | B110tr4DP03EA08.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 7859 | B110tr4DP03EA08.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 7865 | B110tr4DP03EA08.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7871 | B110tr4DP03EA08.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7877 | B110tr4DP03EA08.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7883 | B110tr4DP03EA08.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 7889 | B110tr4DP03EA08.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7895 | B110tr4DP03EA08.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 7901 | B110tr4DP03EA08.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7907 | B110tr4DP03EA08.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 7913 | B110tr4DP03EA08.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7919 | B110tr4DP03EA08.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 7925 | B110tr4DP03EA08.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 7931 | B110tr4DP03EA08.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 7937 | B110tr4DP03EA09.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7943 | B110tr4DP03EA09.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 7949 | B110tr4DP03EA09.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 7955 | B110tr4DP03EA09.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 7961 | B110tr4DP03EA09.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 7967 | B110tr4DP03EA09.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20310 | B110tr4DP03EA09.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20323 | B110tr4DP03EA09.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20336 | B110tr4DP03EA09.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 7991 | B110tr4DP03EA09.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 7997 | B110tr4DP03EA09.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 8003 | B110tr4DP03EA09.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 8009 | B110tr4DP03EA09.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8015 | B110tr4DP03EA09.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 8021 | B110tr4DP03EA09.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 8027 | B110tr4DP03EA09.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 8033 | B110tr4DP03EA09.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 8039 | B110tr4DP03EA09.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 8045 | B110tr4DP03EA09.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 8051 | B110tr4DP03EA09.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 8057 | B110tr4DP03EA09.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8063 | B110tr4DP03EA09.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8069 | B110tr4DP03EA09.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8075 | B110tr4DP03EA09.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 8081 | B110tr4DP03EA09.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 8087 | B110tr4DP03EA09.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 8093 | B110tr4DP03EA09.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 8099 | B110tr4DP03EA09.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 8105 | B110tr4DP03EA09.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 8111 | B110tr4DP03EA09.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 8117 | B110tr4DP03EA09.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 8123 | B110tr4DP03EA09.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 8129 | B110tr4DP03EA09.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 8135 | B110tr4DP03EA09.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 8141 | B110tr4DP03EA09.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8147 | B110tr4DP03EA09.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8153 | B110tr4DP03EA09.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 8159 | B110tr4DP03EA09.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 8165 | B110tr4DP03EA09.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8171 | B110tr4DP03EA09.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 8177 | B110tr4DP03EA09.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8183 | B110tr4DP03EA09.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 8189 | B110tr4DP03EA09.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 8195 | B110tr4DP03EA09.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8201 | B110tr4DP03EA09.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8207 | B110tr4DP03EA09.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 8213 | B110tr4DP03EA10.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 8219 | B110tr4DP03EA10.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 8225 | B110tr4DP03EA10.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 8231 | B110tr4DP03EA10.AKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 8237 | B110tr4DP03EA10.AKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 8243 | B110tr4DP03EA10.AKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 20349 | B110tr4DP03EA10.COS_L1 | Int16 | 0.2 | 2026-04-07 |
| 20362 | B110tr4DP03EA10.COS_L2 | Int16 | 0.2 | 2026-04-07 |
| 20375 | B110tr4DP03EA10.COS_L3 | Int16 | 0.2 | 2026-04-07 |
| 8267 | B110tr4DP03EA10.DEMAND_AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 8273 | B110tr4DP03EA10.DEMAND_AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 8279 | B110tr4DP03EA10.DEMAND_AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 8285 | B110tr4DP03EA10.EXPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8291 | B110tr4DP03EA10.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 8297 | B110tr4DP03EA10.GORUNUR_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 8303 | B110tr4DP03EA10.GORUNUR_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 8309 | B110tr4DP03EA10.GORUNUR_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 8315 | B110tr4DP03EA10.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 8321 | B110tr4DP03EA10.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 8327 | B110tr4DP03EA10.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 8333 | B110tr4DP03EA10.IMPORT_AKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8339 | B110tr4DP03EA10.INDUKTIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8345 | B110tr4DP03EA10.KAPASITIF_REAKTIF_ENERJI | Int16 | 0.2 | 2026-04-07 |
| 8351 | B110tr4DP03EA10.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 8357 | B110tr4DP03EA10.ORTALAMA_VOLTAJ_L_L | Int16 | 0.2 | 2026-04-07 |
| 8363 | B110tr4DP03EA10.ORTALAMA_VOLTAJ_L_N | Int16 | 0.2 | 2026-04-07 |
| 8369 | B110tr4DP03EA10.REAKTIF_GUC_L1 | Int16 | 0.2 | 2026-04-07 |
| 8375 | B110tr4DP03EA10.REAKTIF_GUC_L2 | Int16 | 0.2 | 2026-04-07 |
| 8381 | B110tr4DP03EA10.REAKTIF_GUC_L3 | Int16 | 0.2 | 2026-04-07 |
| 8387 | B110tr4DP03EA10.TOPLAM_AKIM | Int16 | 0.2 | 2026-04-07 |
| 8393 | B110tr4DP03EA10.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 8399 | B110tr4DP03EA10.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 8405 | B110tr4DP03EA10.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 8411 | B110tr4DP03EA10.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 8417 | B110tr4DP03EA10.VOLTAJ_DUSUK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8423 | B110tr4DP03EA10.VOLTAJ_DUSUK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8429 | B110tr4DP03EA10.VOLTAJ_DUSUK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 8435 | B110tr4DP03EA10.VOLTAJ_L1_L2 | Int16 | 0.2 | 2026-04-07 |
| 8441 | B110tr4DP03EA10.VOLTAJ_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8447 | B110tr4DP03EA10.VOLTAJ_L2_L3 | Int16 | 0.2 | 2026-04-07 |
| 8453 | B110tr4DP03EA10.VOLTAJ_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8459 | B110tr4DP03EA10.VOLTAJ_L3_L1 | Int16 | 0.2 | 2026-04-07 |
| 8465 | B110tr4DP03EA10.VOLTAJ_L3_N | Int16 | 0.2 | 2026-04-07 |
| 8471 | B110tr4DP03EA10.VOLTAJ_YUKSEK_L1_N | Int16 | 0.2 | 2026-04-07 |
| 8477 | B110tr4DP03EA10.VOLTAJ_YUKSEK_L2_N | Int16 | 0.2 | 2026-04-07 |
| 8483 | B110tr4DP03EA10.VOLTAJ_YUKSEK_L3_N | Int16 | 0.2 | 2026-04-07 |
| 1174 | B110tr4DP05EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 1175 | B110tr4DP05EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 1176 | B110tr4DP05EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20388 | B110tr4DP05EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20401 | B110tr4DP05EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20414 | B110tr4DP05EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 1178 | B110tr4DP05EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 1180 | B110tr4DP05EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 1181 | B110tr4DP05EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 1182 | B110tr4DP05EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 1184 | B110tr4DP05EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 1185 | B110tr4DP05EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 1186 | B110tr4DP05EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 1187 | B110tr4DP05EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 1188 | B110tr4DP05EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 1189 | B110tr4DP05EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 1190 | B110tr4DP05EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 1191 | B110tr4DP05EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1199 | B110tr4DP05EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1200 | B110tr4DP05EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 1201 | B110tr4DP05EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 1202 | B110tr4DP05EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1233 | B110tr4DP05EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 1234 | B110tr4DP05EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 1235 | B110tr4DP05EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20427 | B110tr4DP05EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20440 | B110tr4DP05EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20453 | B110tr4DP05EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 1237 | B110tr4DP05EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 1239 | B110tr4DP05EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 1240 | B110tr4DP05EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 1241 | B110tr4DP05EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 1243 | B110tr4DP05EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 1244 | B110tr4DP05EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 1245 | B110tr4DP05EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 1246 | B110tr4DP05EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 1247 | B110tr4DP05EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 1248 | B110tr4DP05EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 1249 | B110tr4DP05EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 1250 | B110tr4DP05EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1258 | B110tr4DP05EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1259 | B110tr4DP05EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 1260 | B110tr4DP05EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 1261 | B110tr4DP05EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1292 | B110tr4DP06EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 1293 | B110tr4DP06EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 1294 | B110tr4DP06EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20466 | B110tr4DP06EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20479 | B110tr4DP06EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20492 | B110tr4DP06EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 1296 | B110tr4DP06EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 1298 | B110tr4DP06EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 1299 | B110tr4DP06EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 1300 | B110tr4DP06EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 1302 | B110tr4DP06EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 1303 | B110tr4DP06EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 1304 | B110tr4DP06EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 1305 | B110tr4DP06EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 1306 | B110tr4DP06EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 1307 | B110tr4DP06EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 1308 | B110tr4DP06EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 1309 | B110tr4DP06EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 1317 | B110tr4DP06EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 1318 | B110tr4DP06EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 1319 | B110tr4DP06EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 16826 | B110tr4DP06EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 16839 | B110tr4DP06EA02.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 16852 | B110tr4DP06EA02.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 16865 | B110tr4DP06EA02.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20505 | B110tr4DP06EA02.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20518 | B110tr4DP06EA02.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20531 | B110tr4DP06EA02.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 16917 | B110tr4DP06EA02.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 16930 | B110tr4DP06EA02.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 16943 | B110tr4DP06EA02.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 16956 | B110tr4DP06EA02.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 16969 | B110tr4DP06EA02.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 16982 | B110tr4DP06EA02.L1-N | Int16 | 0.2 | 2026-04-07 |
| 16995 | B110tr4DP06EA02.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 17008 | B110tr4DP06EA02.L2-N | Int16 | 0.2 | 2026-04-07 |
| 17021 | B110tr4DP06EA02.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 17034 | B110tr4DP06EA02.L3-N | Int16 | 0.2 | 2026-04-07 |
| 17047 | B110tr4DP06EA02.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 17060 | B110tr4DP06EA02.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 17073 | B110tr4DP06EA02.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17086 | B110tr4DP06EA02.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 17099 | B110tr4DP06EA02.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 17112 | B110tr4DP06EA02.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17125 | B110tr4KP05EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 17138 | B110tr4KP05EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 17151 | B110tr4KP05EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20544 | B110tr4KP05EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20557 | B110tr4KP05EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20570 | B110tr4KP05EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 17203 | B110tr4KP05EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 17216 | B110tr4KP05EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 17229 | B110tr4KP05EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 17242 | B110tr4KP05EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 17255 | B110tr4KP05EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 17268 | B110tr4KP05EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 17281 | B110tr4KP05EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 17294 | B110tr4KP05EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 17307 | B110tr4KP05EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 17320 | B110tr4KP05EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 17333 | B110tr4KP05EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 17346 | B110tr4KP05EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 17359 | B110tr4KP05EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17372 | B110tr4KP05EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 17385 | B110tr4KP05EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 17398 | B110tr4KP05EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17411 | B110tr4KP06EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 17424 | B110tr4KP06EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 17437 | B110tr4KP06EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20583 | B110tr4KP06EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20596 | B110tr4KP06EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20609 | B110tr4KP06EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 17489 | B110tr4KP06EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 17502 | B110tr4KP06EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 17515 | B110tr4KP06EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 17528 | B110tr4KP06EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 17541 | B110tr4KP06EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 17554 | B110tr4KP06EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 17567 | B110tr4KP06EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 17580 | B110tr4KP06EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 17593 | B110tr4KP06EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 17606 | B110tr4KP06EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 17619 | B110tr4KP06EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 17632 | B110tr4KP06EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 17645 | B110tr4KP06EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17658 | B110tr4KP06EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 17671 | B110tr4KP06EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 17684 | B110tr4KP06EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17697 | B110tr4KP07EA01.AKIM_L1 | Int16 | 0.2 | 2026-04-07 |
| 17710 | B110tr4KP07EA01.AKIM_L2 | Int16 | 0.2 | 2026-04-07 |
| 17723 | B110tr4KP07EA01.AKIM_L3 | Int16 | 0.2 | 2026-04-07 |
| 20622 | B110tr4KP07EA01.Cos_Phi_L1_1 | Int16 | 0.2 | 2026-04-07 |
| 20635 | B110tr4KP07EA01.Cos_Phi_L2_1 | Int16 | 0.2 | 2026-04-07 |
| 20648 | B110tr4KP07EA01.Cos_Phi_L3_1 | Int16 | 0.2 | 2026-04-07 |
| 17775 | B110tr4KP07EA01.FREKANS | Int16 | 0.2 | 2026-04-07 |
| 17788 | B110tr4KP07EA01.GUC_FAKTORU_L1 | Int16 | 0.2 | 2026-04-07 |
| 17801 | B110tr4KP07EA01.GUC_FAKTORU_L2 | Int16 | 0.2 | 2026-04-07 |
| 17814 | B110tr4KP07EA01.GUC_FAKTORU_L3 | Int16 | 0.2 | 2026-04-07 |
| 17827 | B110tr4KP07EA01.L1-L2 | Int16 | 0.2 | 2026-04-07 |
| 17840 | B110tr4KP07EA01.L1-N | Int16 | 0.2 | 2026-04-07 |
| 17853 | B110tr4KP07EA01.L2-L3 | Int16 | 0.2 | 2026-04-07 |
| 17866 | B110tr4KP07EA01.L2-N | Int16 | 0.2 | 2026-04-07 |
| 17879 | B110tr4KP07EA01.L3-L1 | Int16 | 0.2 | 2026-04-07 |
| 17892 | B110tr4KP07EA01.L3-N | Int16 | 0.2 | 2026-04-07 |
| 17905 | B110tr4KP07EA01.NOTR_AKIMI | Int16 | 0.2 | 2026-04-07 |
| 17918 | B110tr4KP07EA01.ORTALAMA_AKIM | Int16 | 0.2 | 2026-04-07 |
| 17931 | B110tr4KP07EA01.TOPLAM_AKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 17944 | B110tr4KP07EA01.TOPLAM_GORUNUR_GUC | Int16 | 0.2 | 2026-04-07 |
| 17957 | B110tr4KP07EA01.TOPLAM_GUC_FAKTORU | Int16 | 0.2 | 2026-04-07 |
| 17970 | B110tr4KP07EA01.TOPLAM_REAKTIF_GUC | Int16 | 0.2 | 2026-04-07 |
| 3088 | TR1_UPS.AKU_KAPASITESI | 18 | 0.2 | 2026-04-07 |
| 3089 | TR1_UPS.AKU_SICAKLIGI | Int16 | 0.2 | 2026-04-07 |
| 3091 | TR1_UPS.CIKIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 3092 | TR1_UPS.CIKIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 3093 | TR1_UPS.GIRIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 3094 | TR1_UPS.GIRIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 3095 | TR1_UPS.YUK_DURUMU | 18 | 0.2 | 2026-04-07 |
| 8489 | TR2_UPS.AKU_KAPASITESI | 18 | 0.2 | 2026-04-07 |
| 8495 | TR2_UPS.AKU_SICAKLIGI | Int16 | 0.2 | 2026-04-07 |
| 8501 | TR2_UPS.CIKIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8507 | TR2_UPS.CIKIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8513 | TR2_UPS.GIRIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8519 | TR2_UPS.GIRIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8525 | TR2_UPS.YUK_DURUMU | 18 | 0.2 | 2026-04-07 |
| 8531 | TR3_UPS.AKU_KAPASITESI | 18 | 0.2 | 2026-04-07 |
| 8537 | TR3_UPS.AKU_SICAKLIGI | Int16 | 0.2 | 2026-04-07 |
| 8543 | TR3_UPS.CIKIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8549 | TR3_UPS.CIKIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8555 | TR3_UPS.GIRIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8561 | TR3_UPS.GIRIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8567 | TR3_UPS.YUK_DURUMU | 18 | 0.2 | 2026-04-07 |
| 8573 | TR4_UPS.AKU_KAPASITESI | 18 | 0.2 | 2026-04-07 |
| 8579 | TR4_UPS.AKU_SICAKLIGI | Int16 | 0.2 | 2026-04-07 |
| 8585 | TR4_UPS.CIKIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8591 | TR4_UPS.CIKIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8597 | TR4_UPS.GIRIS_FREKANSI | Int16 | 0.2 | 2026-04-07 |
| 8603 | TR4_UPS.GIRIS_VOLTAJI | Int16 | 0.2 | 2026-04-07 |
| 8609 | TR4_UPS.YUK_DURUMU | 18 | 0.2 | 2026-04-07 |

## ERM

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 12904 | BP.ERM | DateTime | 0.2 | 2026-04-07 |
| 12917 | DrP1.ERM | DateTime | 0.2 | 2026-04-07 |
| 12930 | DrP2.ERM | DateTime | 0.2 | 2026-04-07 |
| 12943 | Pompa_1.ERM | DateTime | 0.2 | 2026-04-07 |
| 12956 | Pompa_2.ERM | DateTime | 0.2 | 2026-04-07 |
| 12969 | Pompa_3.ERM | DateTime | 0.2 | 2026-04-07 |
| 12982 | Pompa_4.ERM | DateTime | 0.2 | 2026-04-07 |
| 12995 | Pompa_5.ERM | DateTime | 0.2 | 2026-04-07 |

## GENEL_LOG

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 1602 | B110gtuTP01MV01.Q_ACT_POZ | 0 | 0.2 | 2026-04-07 |
| 1603 | B110gtuTP02MV01.Q_ACT_POZ | Int16 | 0.2 | 2026-04-07 |
| 1604 | B110gtuTT01MV01.Q_ACT_POZ | Int16 | 0.2 | 2026-04-07 |
| 1605 | B110gtuTT01MV02.Q_ACT_POZ | Int16 | 0.2 | 2026-04-07 |
| 1606 | B110gtuTT02MV01.Q_ACT_POZ | Int16 | 0.2 | 2026-04-07 |
| 1607 | B110gtuTT02MV02.Q_ACT_POZ | Int16 | 0.2 | 2026-04-07 |

## HALIC

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 13008 | HALIC_OKS | Int16 | 0.2 | 2026-04-07 |
| 13021 | HALIC_SIC | Int16 | 0.2 | 2026-04-07 |

## KAZAN

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 20661 | Atık_Isı_Kazan-1_BACA_GAZI_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20674 | Atık_Isı_Kazan-1_BACA_GAZI_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20687 | Atık_Isı_Kazan-1_YAG_CIKIS_SICAKLIK | 0 | 0.2 | 2026-04-07 |
| 20700 | Atık_Isı_Kazan-1_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20713 | Atık_Isı_Kazan-2_BACA_GAZI_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20726 | Atık_Isı_Kazan-2_BACA_GAZI_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20739 | Atık_Isı_Kazan-2_YAG_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20752 | Atık_Isı_Kazan-2_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20765 | Atık_Isı_Kazan-3_BACA_GAZI_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20778 | Atık_Isı_Kazan-3_BACA_GAZI_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20791 | Atık_Isı_Kazan-3_YAG_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20804 | Atık_Isı_Kazan-3_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20817 | Atık_Isı_Kazan-4_BACA_GAZI_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20830 | Atık_Isı_Kazan-4_BACA_GAZI_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20843 | Atık_Isı_Kazan-4_YAG_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20856 | Atık_Isı_Kazan-4_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20869 | Brülörlü_Kızgın_Yag_Kazan-2_SET_EKLENEN | Int16 | 0.2 | 2026-04-07 |
| 20882 | Brülörlü_Kızgın_Yag_Kazan-2_SET_EKLENEN_1 | Int16 | 0.2 | 2026-04-07 |
| 20895 | Brülörlü_Kızgın_Yag_Kazanı-1_EKO_GAZ_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20908 | Brülörlü_Kızgın_Yag_Kazanı-1_EKO_GAZ_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20921 | Brülörlü_Kızgın_Yag_Kazanı-1_EKO_SU_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20934 | Brülörlü_Kızgın_Yag_Kazanı-1_EKO_SU_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20947 | Brülörlü_Kızgın_Yag_Kazanı-1_YAG_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20960 | Brülörlü_Kızgın_Yag_Kazanı-1_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 20973 | Brülörlü_Kızgın_Yag_Kazanı-1_YEDEK | Int16 | 0.2 | 2026-04-07 |
| 20986 | Brülörlü_Kızgın_Yag_Kazanı-1_YEDEK_2 | Int16 | 0.2 | 2026-04-07 |
| 20999 | Brülörlü_Kızgın_Yag_Kazanı-2_EKO_GAZ_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21012 | Brülörlü_Kızgın_Yag_Kazanı-2_EKO_GAZ_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21025 | Brülörlü_Kızgın_Yag_Kazanı-2_EKO_SU_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21038 | Brülörlü_Kızgın_Yag_Kazanı-2_EKO_SU_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21051 | Brülörlü_Kızgın_Yag_Kazanı-2_YAG_CIKIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21064 | Brülörlü_Kızgın_Yag_Kazanı-2_YAG_GIRIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21077 | Brülörlü_Kızgın_Yag_Kazanı-2_YEDEK | Int16 | 0.2 | 2026-04-07 |
| 21090 | Brülörlü_Kızgın_Yag_Kazanı-2_YEDEK_2 | Int16 | 0.2 | 2026-04-07 |
| 21103 | HMI_YEDEK_AI1 | Int16 | 0.2 | 2026-04-07 |
| 21116 | HMI_YEDEK_AI2 | Int16 | 0.2 | 2026-04-07 |
| 21129 | HMI_YEDEK_AI3 | Int16 | 0.2 | 2026-04-07 |
| 21142 | Kizgin_Yag_Hatti-1_Debimetre_Totalizer(TON) | 18 | 0.2 | 2026-04-07 |
| 21155 | Kızgın_Yag_Hattı-1_DONUS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21168 | Kızgın_Yag_Hattı-1_GIDIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21181 | Kizgin_Yag_Hatti-2_Debimetre_Totalizer(TON) | 18 | 0.2 | 2026-04-07 |
| 21194 | Kızgın_Yag_Hattı-2_DONUS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21207 | Kızgın_Yag_Hattı-2_GIDIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21220 | Kizgin_Yag_Hatti-3_Debimetre_Totalizer(TON) | 18 | 0.2 | 2026-04-07 |
| 21233 | Kızgın_Yag_Hattı-3_DONUS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21246 | Kızgın_Yag_Hattı-3_GIDIS_SICAKLIK | Int16 | 0.2 | 2026-04-07 |
| 21259 | Kızgın_Yag_Sekonder_Sirkülasyon_Pompası_3.INVT_HZ | Int16 | 0.2 | 2026-04-07 |
| 21272 | Kızgın_Yag_Sekonder_Sirkülasyon_Pompası_3.INVT_HZ_1 | Int16 | 0.2 | 2026-04-07 |
| 21285 | Kızgın_Yag_Sekonder_Sirkülasyon_Pompası_3.INVT_HZ_2 | Int16 | 0.2 | 2026-04-07 |
| 21298 | Kızgın_Yag_Sekonder_Sirkülasyon_Pompası_3.INVT_HZ_3 | Int16 | 0.2 | 2026-04-07 |
| 21311 | KYH_CAM_ESAN_HAT_3_VANA_PID_Q | Int16 | 0.2 | 2026-04-07 |
| 21324 | KYH_CAM_ESAN_HAT_3_VANA_PID_Q_1 | Int16 | 0.2 | 2026-04-07 |
| 21337 | KYH_CAM_ESAN_HAT_3_VANA_PID_Q_2 | Int16 | 0.2 | 2026-04-07 |
| 21350 | Yag_Genlesme_Tankı_Sıcaklık | Int16 | 0.2 | 2026-04-07 |

## ProcessValueArchive

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 13034 | Cikis.MV | Int16 | 0.2 | 2026-04-07 |
| 13047 | HazneA.MV | Int16 | 0.2 | 2026-04-07 |
| 13060 | HazneB.MV | Int16 | 0.2 | 2026-04-07 |
| 13073 | M040binSA01DB01_Anlık | Int16 | 0.2 | 2026-04-07 |
| 13086 | M040binSA01DB01_Gunluk | Int16 | 0.2 | 2026-04-07 |
| 13099 | M040binSA01SE01 | Int16 | 0.2 | 2026-04-07 |
| 13112 | M040dngBC01SE01 | Int16 | 0.2 | 2026-04-07 |
| 13125 | M040dngBC01SE01_KOT | Int16 | 0.2 | 2026-04-07 |
| 13138 | M040svk01DB01 | Int16 | 0.2 | 2026-04-07 |
| 13151 | M040svk01DB01_Gunluk | Int16 | 0.2 | 2026-04-07 |
| 13164 | M040svk01DB01_HIZ | Int16 | 0.2 | 2026-04-07 |
| 13177 | M040svk01DB01_TOTAL | Int16 | 0.2 | 2026-04-07 |
| 13190 | M040svk01SE01 | Int16 | 0.2 | 2026-04-07 |
| 13255 | P1_B1.MV | Int16 | 0.2 | 2026-04-07 |
| 13268 | P1_B2.MV | Int16 | 0.2 | 2026-04-07 |
| 13281 | P1_FH.MV | Int16 | 0.2 | 2026-04-07 |
| 13294 | P1_PB1.MV | Int16 | 0.2 | 2026-04-07 |
| 13203 | P-1_Turbin_Yag_Sic_Alt.MV | Int16 | 0.2 | 2026-04-07 |
| 13216 | P-1_Turbin_Yag_Sic_Ust.MV | Int16 | 0.2 | 2026-04-07 |
| 13307 | P1_W1.MV | Int16 | 0.2 | 2026-04-07 |
| 13320 | P1_W2.MV | Int16 | 0.2 | 2026-04-07 |
| 13333 | P1_W3.MV | Int16 | 0.2 | 2026-04-07 |
| 13346 | P2_B1.MV | Int16 | 0.2 | 2026-04-07 |
| 13359 | P2_B2.MV | Int16 | 0.2 | 2026-04-07 |
| 13372 | P2_FH.MV | Int16 | 0.2 | 2026-04-07 |
| 13385 | P2_PB1.MV | Int16 | 0.2 | 2026-04-07 |
| 13398 | P2_W1.MV | Int16 | 0.2 | 2026-04-07 |
| 13411 | P2_W2.MV | Int16 | 0.2 | 2026-04-07 |
| 13424 | P2_W3.MV | Int16 | 0.2 | 2026-04-07 |
| 13437 | P3_B1.MV | Int16 | 0.2 | 2026-04-07 |
| 13450 | P3_B2.MV | Int16 | 0.2 | 2026-04-07 |
| 13463 | P3_FH.MV | Int16 | 0.2 | 2026-04-07 |
| 13476 | P3_PB1.MV | Int16 | 0.2 | 2026-04-07 |
| 13229 | P-3_Turbin_Yag_Sic_Alt.MV | Int16 | 0.2 | 2026-04-07 |
| 13242 | P-3_Turbin_Yag_Sic_Ust.MV | Int16 | 0.2 | 2026-04-07 |
| 13489 | P3_W1.MV | Int16 | 0.2 | 2026-04-07 |
| 13502 | P3_W2.MV | Int16 | 0.2 | 2026-04-07 |
| 13515 | P3_W3.MV | Int16 | 0.2 | 2026-04-07 |
| 13528 | P4_B1.MV | Int16 | 0.2 | 2026-04-07 |
| 13541 | P4_B2.MV | Int16 | 0.2 | 2026-04-07 |
| 13554 | P4_FH.MV | Int16 | 0.2 | 2026-04-07 |
| 13567 | P4_PB1.MV | Int16 | 0.2 | 2026-04-07 |
| 21787 | P-4_Turbin_Yag_Sic_Alt.MV | Int16 | 0.2 | 2026-04-07 |
| 21774 | P-4_Turbin_Yag_Sic_Ust.MV | Int16 | 0.2 | 2026-04-07 |
| 13580 | P4_W1.MV | Int16 | 0.2 | 2026-04-07 |
| 13593 | P4_W2.MV | Int16 | 0.2 | 2026-04-07 |
| 13606 | P4_W3.MV | Int16 | 0.2 | 2026-04-07 |
| 13619 | P5_B1.MV | Int16 | 0.2 | 2026-04-07 |
| 13632 | P5_B2.MV | Int16 | 0.2 | 2026-04-07 |
| 13645 | P5_FH.MV | Int16 | 0.2 | 2026-04-07 |
| 13658 | P5_PB1.MV | Int16 | 0.2 | 2026-04-07 |
| 21761 | P-5_Turbin_Yag_Sic_Alt.MV | Int16 | 0.2 | 2026-04-07 |
| 21748 | P-5_Turbin_Yag_Sic_Ust.MV | Int16 | 0.2 | 2026-04-07 |
| 13671 | P5_W1.MV | Int16 | 0.2 | 2026-04-07 |
| 13684 | P5_W2.MV | Int16 | 0.2 | 2026-04-07 |
| 13697 | P5_W3.MV | Int16 | 0.2 | 2026-04-07 |

## RAPOR

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 9382 | crtCS01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9388 | crtCS01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 17983 | crtCS01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9400 | crtCS02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9406 | crtCS02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 17996 | crtCS02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9418 | crtCS03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9424 | crtCS03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18009 | crtCS03DB01.SAATLIK | 0 | 0.2 | 2026-04-07 |
| 9436 | crtCS04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9442 | crtCS04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18022 | crtCS04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9454 | crtCS05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9460 | crtCS05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18035 | crtCS05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9472 | crtCS06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9478 | crtCS06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18048 | crtCS06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9490 | crtCT01DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9496 | crtCT01DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18061 | crtCT01DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9508 | crtCT01DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9514 | crtCT01DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18074 | crtCT01DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9526 | crtCT02DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9532 | crtCT02DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18087 | crtCT02DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9544 | crtCT02DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9550 | crtCT02DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18100 | crtCT02DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9562 | crtCT03DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9568 | crtCT03DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18113 | crtCT03DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9580 | crtCT03DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9586 | crtCT03DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18126 | crtCT03DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9598 | crtCT04DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9604 | crtCT04DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18139 | crtCT04DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9616 | crtCT04DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9622 | crtCT04DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18152 | crtCT04DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9634 | crtCT05DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9640 | crtCT05DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18165 | crtCT05DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9652 | crtCT05DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9658 | crtCT05DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18178 | crtCT05DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9670 | crtCT06DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9676 | crtCT06DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18191 | crtCT06DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9688 | crtCT06DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9694 | crtCT06DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18204 | crtCT06DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9706 | crtES01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9712 | crtES01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18217 | crtES01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9724 | crtES02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9730 | crtES02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18230 | crtES02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9742 | crtES03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9748 | crtES03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18243 | crtES03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9760 | crtES04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9766 | crtES04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18256 | crtES04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9778 | crtES05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9784 | crtES05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18269 | crtES05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9796 | crtES06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9802 | crtES06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18282 | crtES06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9814 | cszKZ01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9820 | cszKZ01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18295 | cszKZ01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9832 | cszKZ02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9838 | cszKZ02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18308 | cszKZ02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9850 | cszKZ03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9856 | cszKZ03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18321 | cszKZ03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9868 | cszPD03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9874 | cszPD03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18334 | cszPD03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9886 | cszPD03DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9892 | cszPD03DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18347 | cszPD03DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9904 | cszPD03DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9910 | cszPD03DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18360 | cszPD03DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9922 | cszPD03DB04.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9928 | cszPD03DB04.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18373 | cszPD03DB04.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9940 | cszPD03DB05.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9946 | cszPD03DB05.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18386 | cszPD03DB05.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9958 | cszPD03DB06.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9964 | cszPD03DB06.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18399 | cszPD03DB06.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9976 | cszSD01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 9982 | cszSD01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18412 | cszSD01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 9994 | cszSD01DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10000 | cszSD01DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18425 | cszSD01DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10012 | cszSD02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10018 | cszSD02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18438 | cszSD02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10030 | cszSD02DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10036 | cszSD02DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18451 | cszSD02DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10048 | cszSD03DB01.AYLIK | 0 | 0.2 | 2026-04-07 |
| 10054 | cszSD03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18464 | cszSD03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10066 | cszSD03DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10072 | cszSD03DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18477 | cszSD03DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10084 | cszSD04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10090 | cszSD04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18490 | cszSD04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10102 | cszSD04DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10108 | cszSD04DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18503 | cszSD04DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10120 | cszSD05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10126 | cszSD05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18516 | cszSD05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10138 | cszSD05DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10144 | cszSD05DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18529 | cszSD05DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10156 | cszSD06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10162 | cszSD06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18542 | cszSD06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10174 | cszSD06DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10180 | cszSD06DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18555 | cszSD06DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10192 | cygCT01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10198 | cygCT01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18568 | cygCT01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10210 | cygCT02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10216 | cygCT02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18581 | cygCT02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10228 | cygCT03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10234 | cygCT03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18594 | cygCT03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10246 | cygCT04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10252 | cygCT04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18607 | cygCT04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10264 | cygCT05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10270 | cygCT05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18620 | cygCT05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10282 | cygCT06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10288 | cygCT06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18633 | cygCT06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10300 | cygPD01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10306 | cygPD01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18646 | cygPD01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10318 | cygPD01DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10324 | cygPD01DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18659 | cygPD01DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10336 | cygPD01DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10342 | cygPD01DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18672 | cygPD01DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10354 | cygPD01DB04.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10360 | cygPD01DB04.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18685 | cygPD01DB04.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10372 | cygPD01DB05.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10378 | cygPD01DB05.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18698 | cygPD01DB05.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10390 | cygPD01DB06.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10396 | cygPD01DB06.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18711 | cygPD01DB06.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10408 | cygPD02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10414 | cygPD02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18724 | cygPD02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10426 | cygPD02DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10432 | cygPD02DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18737 | cygPD02DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10444 | cygPD02DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10450 | cygPD02DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18750 | cygPD02DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10462 | cygPD02DB04.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10468 | cygPD02DB04.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18763 | cygPD02DB04.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10480 | cygPD02DB05.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10486 | cygPD02DB05.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18776 | cygPD02DB05.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10498 | cygPD02DB06.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10504 | cygPD02DB06.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18789 | cygPD02DB06.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10516 | cygYD01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10522 | cygYD01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18802 | cygYD01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10534 | cygYD01DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10540 | cygYD01DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18815 | cygYD01DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10552 | cygYD01DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10558 | cygYD01DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18828 | cygYD01DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10570 | cygYD02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10576 | cygYD02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18841 | cygYD02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10588 | cygYD02DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10594 | cygYD02DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18854 | cygYD02DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10606 | cygYD02DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10612 | cygYD02DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18867 | cygYD02DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10624 | cygYD03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10630 | cygYD03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18880 | cygYD03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10642 | cygYD03DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10648 | cygYD03DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18893 | cygYD03DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10660 | cygYD03DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10666 | cygYD03DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18906 | cygYD03DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10678 | cygYD04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10684 | cygYD04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18919 | cygYD04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10696 | cygYD04DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10702 | cygYD04DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 18932 | cygYD04DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10714 | cygYD04DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10720 | cygYD04DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10726 | cygYD04DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10732 | cygYD05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10738 | cygYD05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10744 | cygYD05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10750 | cygYD05DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10756 | cygYD05DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10762 | cygYD05DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10768 | cygYD05DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10774 | cygYD05DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10780 | cygYD05DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10786 | cygYD06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10792 | cygYD06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10798 | cygYD06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10804 | cygYD06DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10810 | cygYD06DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10816 | cygYD06DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10822 | cygYD06DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10828 | cygYD06DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10834 | cygYD06DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10840 | cygYD07DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10846 | cygYD07DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10852 | cygYD07DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10858 | cygYD07DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10864 | cygYD07DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10870 | cygYD07DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10876 | cygYD07DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10882 | cygYD07DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10888 | cygYD07DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10894 | cygYD08DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10900 | cygYD08DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10906 | cygYD08DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10912 | cygYD08DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10918 | cygYD08DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10924 | cygYD08DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10930 | cygYD08DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10936 | cygYD08DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10942 | cygYD08DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10948 | cygYD09DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10954 | cygYD09DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10960 | cygYD09DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10966 | cygYD09DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10972 | cygYD09DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10978 | cygYD09DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 10984 | cygYD09DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 10990 | cygYD09DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 10996 | cygYD09DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11002 | cygYD10DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11008 | cygYD10DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11014 | cygYD10DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11020 | cygYD10DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11026 | cygYD10DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11032 | cygYD10DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11038 | cygYD10DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11044 | cygYD10DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11050 | cygYD10DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11056 | cygYD11DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11062 | cygYD11DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11068 | cygYD11DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11074 | cygYD11DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11080 | cygYD11DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11086 | cygYD11DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11092 | cygYD11DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11098 | cygYD11DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11104 | cygYD11DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11110 | cygYD12DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11116 | cygYD12DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11122 | cygYD12DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11128 | cygYD12DB02.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11134 | cygYD12DB02.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11140 | cygYD12DB02.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11146 | cygYD12DB03.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11152 | cygYD12DB03.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11158 | cygYD12DB03.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11164 | gdyAG01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11170 | gdyAG01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11176 | gdyAG01DB01.SAATLIK | 0 | 0.2 | 2026-04-07 |
| 11182 | gdyDS01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11188 | gdyDS01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11194 | gdyDS01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11200 | gdyDS02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11206 | gdyDS02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11212 | gdyDS02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11218 | gdyTU01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11224 | gdyTU01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11230 | gdyTU01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11236 | gdyTU02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11242 | gdyTU02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11248 | gdyTU02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11254 | gdyTU03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11260 | gdyTU03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11266 | gdyTU03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11272 | gdyTU04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11278 | gdyTU04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11284 | gdyTU04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11290 | gtuTP01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11296 | gtuTP01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11302 | gtuTP01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11308 | gtuTP02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11314 | gtuTP02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11320 | gtuTP02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11326 | kytDS01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11332 | kytDS01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11338 | kytDS01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11344 | kytDS02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11350 | kytDS02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11356 | kytDS02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11362 | proBY01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11368 | proBY01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11374 | proBY01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11380 | proCT01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11386 | proCT01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11392 | proCT01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11398 | proCT02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11404 | proCT02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11410 | proCT02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11416 | proDA01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11422 | proDA01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11428 | proDA01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11434 | proDA02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11440 | proDA02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11446 | proDA02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11452 | proDA03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11458 | proDA03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11464 | proDA03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11470 | proDA04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11476 | proDA04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11482 | proDA04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11488 | proSC01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11494 | proSC01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11500 | proSC01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11506 | proSC02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11512 | proSC02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11518 | proSC02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11524 | sncCY01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11530 | sncCY01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11536 | sncCY01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11542 | sncSC01DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11548 | sncSC01DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11554 | sncSC01DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11560 | sncSC02DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11566 | sncSC02DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11572 | sncSC02DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11578 | sncSC03DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11584 | sncSC03DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11590 | sncSC03DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11596 | sncSC04DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11602 | sncSC04DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11608 | sncSC04DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11614 | sncSC05DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11620 | sncSC05DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11626 | sncSC05DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11632 | sncSC06DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11638 | sncSC06DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11644 | sncSC06DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11650 | sncSC07DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11656 | sncSC07DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11662 | sncSC07DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11668 | sncSC08DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11674 | sncSC08DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11680 | sncSC08DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11686 | sncSC09DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11692 | sncSC09DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11698 | sncSC09DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11704 | sncSC10DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11710 | sncSC10DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11716 | sncSC10DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |
| 11722 | sncSC11DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11728 | sncSC11DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11734 | sncSC11DB01.SAATLIK | 0 | 0.2 | 2026-04-07 |
| 11740 | sncSC12DB01.AYLIK | Int16 | 0.2 | 2026-04-07 |
| 11746 | sncSC12DB01.GUNLUK | Int16 | 0.2 | 2026-04-07 |
| 11752 | sncSC12DB01.SAATLIK | Int16 | 0.2 | 2026-04-07 |

## SiproTec

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 13710 | Pompa1_SiproTec.A_L1 | Int16 | 0.2 | 2026-04-07 |
| 13723 | Pompa1_SiproTec.A_L2 | Int16 | 0.2 | 2026-04-07 |
| 13736 | Pompa1_SiproTec.A_L3 | Int16 | 0.2 | 2026-04-07 |
| 13749 | Pompa1_SiproTec.Hz | Int16 | 0.2 | 2026-04-07 |
| 13762 | Pompa1_SiproTec.P | Int16 | 0.2 | 2026-04-07 |
| 13775 | Pompa1_SiproTec.Pf | Int16 | 0.2 | 2026-04-07 |
| 13788 | Pompa1_SiproTec.Q | Int16 | 0.2 | 2026-04-07 |
| 13801 | Pompa1_SiproTec.S | Int16 | 0.2 | 2026-04-07 |
| 13814 | Pompa1_SiproTec.V_L12 | Int16 | 0.2 | 2026-04-07 |
| 13827 | Pompa1_SiproTec.V_L13 | Int16 | 0.2 | 2026-04-07 |
| 13840 | Pompa1_SiproTec.V_L23 | Int16 | 0.2 | 2026-04-07 |
| 13853 | Pompa2_SiproTec.A_L1 | Int16 | 0.2 | 2026-04-07 |
| 13866 | Pompa2_SiproTec.A_L2 | Int16 | 0.2 | 2026-04-07 |
| 13879 | Pompa2_SiproTec.A_L3 | Int16 | 0.2 | 2026-04-07 |
| 13892 | Pompa2_SiproTec.Hz | Int16 | 0.2 | 2026-04-07 |
| 13905 | Pompa2_SiproTec.P | Int16 | 0.2 | 2026-04-07 |
| 13918 | Pompa2_SiproTec.Pf | Int16 | 0.2 | 2026-04-07 |
| 13931 | Pompa2_SiproTec.Q | Int16 | 0.2 | 2026-04-07 |
| 13944 | Pompa2_SiproTec.S | Int16 | 0.2 | 2026-04-07 |
| 13957 | Pompa2_SiproTec.V_L12 | Int16 | 0.2 | 2026-04-07 |
| 13970 | Pompa2_SiproTec.V_L13 | Int16 | 0.2 | 2026-04-07 |
| 13983 | Pompa2_SiproTec.V_L23 | Int16 | 0.2 | 2026-04-07 |
| 13996 | Pompa3_SiproTec.A_L1 | Int16 | 0.2 | 2026-04-07 |
| 14009 | Pompa3_SiproTec.A_L2 | Int16 | 0.2 | 2026-04-07 |
| 14022 | Pompa3_SiproTec.A_L3 | Int16 | 0.2 | 2026-04-07 |
| 14035 | Pompa3_SiproTec.Hz | Int16 | 0.2 | 2026-04-07 |
| 14048 | Pompa3_SiproTec.P | Int16 | 0.2 | 2026-04-07 |
| 14061 | Pompa3_SiproTec.Pf | Int16 | 0.2 | 2026-04-07 |
| 14074 | Pompa3_SiproTec.Q | Int16 | 0.2 | 2026-04-07 |
| 14087 | Pompa3_SiproTec.S | Int16 | 0.2 | 2026-04-07 |
| 14100 | Pompa3_SiproTec.V_L12 | Int16 | 0.2 | 2026-04-07 |
| 14113 | Pompa3_SiproTec.V_L13 | Int16 | 0.2 | 2026-04-07 |
| 14126 | Pompa3_SiproTec.V_L23 | Int16 | 0.2 | 2026-04-07 |
| 14139 | Pompa4_SiproTec.A_L1 | Int16 | 0.2 | 2026-04-07 |
| 14152 | Pompa4_SiproTec.A_L2 | Int16 | 0.2 | 2026-04-07 |
| 14165 | Pompa4_SiproTec.A_L3 | Int16 | 0.2 | 2026-04-07 |
| 14178 | Pompa4_SiproTec.Hz | Int16 | 0.2 | 2026-04-07 |
| 14191 | Pompa4_SiproTec.P | Int16 | 0.2 | 2026-04-07 |
| 14204 | Pompa4_SiproTec.Pf | Int16 | 0.2 | 2026-04-07 |
| 14217 | Pompa4_SiproTec.Q | Int16 | 0.2 | 2026-04-07 |
| 14230 | Pompa4_SiproTec.S | Int16 | 0.2 | 2026-04-07 |
| 14243 | Pompa4_SiproTec.V_L12 | Int16 | 0.2 | 2026-04-07 |
| 14256 | Pompa4_SiproTec.V_L13 | Int16 | 0.2 | 2026-04-07 |
| 14269 | Pompa4_SiproTec.V_L23 | Int16 | 0.2 | 2026-04-07 |
| 14282 | Pompa5_SiproTec.A_L1 | Int16 | 0.2 | 2026-04-07 |
| 14295 | Pompa5_SiproTec.A_L2 | Int16 | 0.2 | 2026-04-07 |
| 14308 | Pompa5_SiproTec.A_L3 | Int16 | 0.2 | 2026-04-07 |
| 14321 | Pompa5_SiproTec.Hz | Int16 | 0.2 | 2026-04-07 |
| 14334 | Pompa5_SiproTec.P | Int16 | 0.2 | 2026-04-07 |
| 14347 | Pompa5_SiproTec.Pf | Int16 | 0.2 | 2026-04-07 |
| 14360 | Pompa5_SiproTec.Q | Int16 | 0.2 | 2026-04-07 |
| 14373 | Pompa5_SiproTec.S | Int16 | 0.2 | 2026-04-07 |
| 14386 | Pompa5_SiproTec.V_L12 | Int16 | 0.2 | 2026-04-07 |
| 14399 | Pompa5_SiproTec.V_L13 | Int16 | 0.2 | 2026-04-07 |
| 14412 | Pompa5_SiproTec.V_L23 | Int16 | 0.2 | 2026-04-07 |

## UMG

| ID | Tag Adı | Tip | Hassasiyet | Son Değişiklik |
|----|---------|-----|-----------|----------------|
| 14425 | Tr1_UMG.A1 | Int16 | 0.2 | 2026-04-07 |
| 14438 | Tr1_UMG.A2 | Int16 | 0.2 | 2026-04-07 |
| 14451 | Tr1_UMG.A3 | Int16 | 0.2 | 2026-04-07 |
| 14464 | Tr1_UMG.Cos-fi | Int16 | 0.2 | 2026-04-07 |
| 14477 | Tr1_UMG.F | Int16 | 0.2 | 2026-04-07 |
| 14490 | Tr1_UMG.kVArh-C | Int16 | 0.2 | 2026-04-07 |
| 14503 | Tr1_UMG.kVArh-I | Int16 | 0.2 | 2026-04-07 |
| 14516 | Tr1_UMG.kWh | Int16 | 0.2 | 2026-04-07 |
| 14581 | Tr1_UMG.VAr-Sum | Int16 | 0.2 | 2026-04-07 |
| 14568 | Tr1_UMG.VA-Sum | Int16 | 0.2 | 2026-04-07 |
| 14529 | Tr1_UMG.V-N-L1 | Int16 | 0.2 | 2026-04-07 |
| 14542 | Tr1_UMG.V-N-L2 | Int16 | 0.2 | 2026-04-07 |
| 14555 | Tr1_UMG.V-N-L3 | Int16 | 0.2 | 2026-04-07 |
| 14594 | Tr1_UMG.W-Sum | Int16 | 0.2 | 2026-04-07 |
| 14607 | Tr2_UMG.A1 | Int16 | 0.2 | 2026-04-07 |
| 14620 | Tr2_UMG.A2 | Int16 | 0.2 | 2026-04-07 |
| 14633 | Tr2_UMG.A3 | Int16 | 0.2 | 2026-04-07 |
| 14646 | Tr2_UMG.Cos-fi | Int16 | 0.2 | 2026-04-07 |
| 14659 | Tr2_UMG.F | Int16 | 0.2 | 2026-04-07 |
| 14672 | Tr2_UMG.kVArh-C | Int16 | 0.2 | 2026-04-07 |
| 14685 | Tr2_UMG.kVArh-I | Int16 | 0.2 | 2026-04-07 |
| 14698 | Tr2_UMG.kWh | Int16 | 0.2 | 2026-04-07 |
| 14763 | Tr2_UMG.VAr-Sum | Int16 | 0.2 | 2026-04-07 |
| 14750 | Tr2_UMG.VA-Sum | Int16 | 0.2 | 2026-04-07 |
| 14711 | Tr2_UMG.V-N-L1 | Int16 | 0.2 | 2026-04-07 |
| 14724 | Tr2_UMG.V-N-L2 | Int16 | 0.2 | 2026-04-07 |
| 14737 | Tr2_UMG.V-N-L3 | Int16 | 0.2 | 2026-04-07 |
| 14776 | Tr2_UMG.W-Sum | Int16 | 0.2 | 2026-04-07 |
